<!DOCTYPE HTML PUBLIC "-//W3C//DTD HTML 4.01 Transitional//EN""http://www.w3.org/TR/html4/loose.dtd">
<html>
<head>
<title> RetailStandalone RUNPERIOD 1 ** Albuquerque Intl Sunport NM USA TMY3 WMO#=723650
  2023-10-16
  08:27:53
 - EnergyPlus</title>
</head>
<meta http-equiv="Content-Type" content="text/html; charset=utf-8">
<body>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=top></a>
<p>Program Version:<b>EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2023.10.16 08:27</b></p>
<p>Tabular Output Report in Format: <b>HTML</b></p>
<p>Building: <b>RetailStandalone</b></p>
<p>Environment: <b>RUNPERIOD 1 ** Albuquerque Intl Sunport NM USA TMY3 WMO#=723650</b></p>
<p>Simulation Timestamp: <b>2023-10-16
  08:27:53</b></p>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AnnualBuildingUtilityPerformanceSummary::EntireFacility></a>
<p>Report:<b> Annual Building Utility Performance Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:27:53</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Site and Source Energy</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site and Source Energy-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Energy [GJ]</td>
    <td align="right">Energy Per Total Building Area [MJ/m2]</td>
    <td align="right">Energy Per Conditioned Building Area [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Total Site Energy</td>
    <td align="right">     1033.88</td>
    <td align="right">      450.69</td>
    <td align="right">      450.69</td>
  </tr>
  <tr>
    <td align="right">Net Site Energy</td>
    <td align="right">     1033.88</td>
    <td align="right">      450.69</td>
    <td align="right">      450.69</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy</td>
    <td align="right">     2726.69</td>
    <td align="right">     1188.62</td>
    <td align="right">     1188.62</td>
  </tr>
  <tr>
    <td align="right">Net Source Energy</td>
    <td align="right">     2726.69</td>
    <td align="right">     1188.62</td>
    <td align="right">     1188.62</td>
  </tr>
</table>
<br><br>
<b>Site to Source Energy Conversion Factors</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Site to Source Energy Conversion Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Site=&gt;Source Conversion Factor</td>
  </tr>
  <tr>
    <td align="right">Electricity</td>
    <td align="right">       3.167</td>
  </tr>
  <tr>
    <td align="right">Natural Gas</td>
    <td align="right">       1.084</td>
  </tr>
  <tr>
    <td align="right">District Cooling</td>
    <td align="right">       1.056</td>
  </tr>
  <tr>
    <td align="right">District Heating</td>
    <td align="right">       3.613</td>
  </tr>
  <tr>
    <td align="right">Steam</td>
    <td align="right">       1.200</td>
  </tr>
  <tr>
    <td align="right">Gasoline</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Diesel</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Coal</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 1</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Fuel Oil No 2</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Propane</td>
    <td align="right">       1.050</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 1</td>
    <td align="right">       1.000</td>
  </tr>
  <tr>
    <td align="right">Other Fuel 2</td>
    <td align="right">       1.000</td>
  </tr>
</table>
<br><br>
<b>Building Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Building Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
  </tr>
  <tr>
    <td align="right">Total Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Net Conditioned Building Area</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Building Area</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      169.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      135.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      233.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       43.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      194.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      163.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       93.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.99</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">      770.99</td>
    <td align="right">      262.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.99</td>
  </tr>
</table>
<i>Note: Natural gas appears to be the principal heating source based on energy usage.</i>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">      169.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">      135.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">      233.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">       43.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">      194.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">      163.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">       93.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.99</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Space Type</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_End Uses By Space Type-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Space Type</td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Natural Gas [GJ]</td>
    <td align="right">Gasoline [GJ]</td>
    <td align="right">Diesel [GJ]</td>
    <td align="right">Coal [GJ]</td>
    <td align="right">Fuel Oil No 1 [GJ]</td>
    <td align="right">Fuel Oil No 2 [GJ]</td>
    <td align="right">Propane [GJ]</td>
    <td align="right">Other Fuel 1 [GJ]</td>
    <td align="right">Other Fuel 2 [GJ]</td>
    <td align="right">District Cooling [GJ]</td>
    <td align="right">District Heating [GJ]</td>
    <td align="right">Water [m3]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">      169.46</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">Unassigned</td>
    <td align="right">      135.57</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">GENERAL</td>
    <td align="right">      233.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">Unassigned</td>
    <td align="right">       43.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">GENERAL</td>
    <td align="right">      194.30</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">Unassigned</td>
    <td align="right">      163.56</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">       93.42</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      134.99</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">Unassigned</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Utility Use Per Conditioned Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      120.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      130.40</td>
    <td align="right">      114.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      336.09</td>
    <td align="right">      114.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Utility Use Per Total Floor Area</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Utility Use Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity Intensity [MJ/m2]</td>
    <td align="right">Natural Gas Intensity [MJ/m2]</td>
    <td align="right">Gasoline Intensity [MJ/m2]</td>
    <td align="right">Diesel Intensity [MJ/m2]</td>
    <td align="right">Coal Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 1 Intensity [MJ/m2]</td>
    <td align="right">Fuel Oil No 2 Intensity [MJ/m2]</td>
    <td align="right">Propane Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 1 Intensity [MJ/m2]</td>
    <td align="right">Other Fuel 2 Intensity [MJ/m2]</td>
    <td align="right">District Cooling Intensity [MJ/m2]</td>
    <td align="right">District Heating Intensity [MJ/m2]</td>
    <td align="right">Water Intensity [m3/m2]</td>
  </tr>
  <tr>
    <td align="right">Lighting</td>
    <td align="right">      120.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">HVAC</td>
    <td align="right">      130.40</td>
    <td align="right">      114.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
  <tr>
    <td align="right">Other</td>
    <td align="right">       84.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">      336.09</td>
    <td align="right">      114.60</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.06</td>
  </tr>
</table>
<br><br>
<b>Electric Loads Satisfied</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Electric Loads Satisfied-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [GJ]</td>
    <td align="right">Percent Electricity [%]</td>
  </tr>
  <tr>
    <td align="right">Fuel-Fired Power Generation</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">High Temperature Geothermal*</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Photovoltaic Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Wind Power</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Power Conversion</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Decrease in On-Site Storage</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Electric Sources</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Electricity Coming From Utility</td>
    <td align="right">     770.988</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Surplus Electricity Going To Utility</td>
    <td align="right">       0.000</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Net Electricity From Utility</td>
    <td align="right">     770.988</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site and Utility Electric Sources</td>
    <td align="right">     770.988</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Electricity End Uses</td>
    <td align="right">     770.988</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>On-Site Thermal Sources</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_On-Site Thermal Sources-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Heat [GJ]</td>
    <td align="right">Percent Heat [%]</td>
  </tr>
  <tr>
    <td align="right">Water-Side Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Cooling</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Air to Air Heat Recovery for Heating</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">High-Temperature Geothermal*</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Water Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Solar Air Thermal</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total On-Site Thermal Sources</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Source Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Water Source Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Water [m3]</td>
    <td align="right">Percent Water [%]</td>
  </tr>
  <tr>
    <td align="right">Rainwater Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Condensate Collection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Groundwater Well</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Total On Site Water Sources</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Initial Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Final Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Change in Storage</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Water Supplied by Utility</td>
    <td align="right">      134.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
  </tr>
  <tr>
    <td align="right">Total On Site, Change in Storage, and Utility Water Sources</td>
    <td align="right">      134.99</td>
    <td align="right">      100.00</td>
  </tr>
  <tr>
    <td align="right">Total Water End Uses</td>
    <td align="right">      134.99</td>
    <td align="right">      100.00</td>
  </tr>
</table>
<br><br>
<b>Setpoint Not Met Criteria</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Setpoint Not Met Criteria-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Degrees [deltaC]</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Heating Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
  <tr>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
    <td align="right">        0.56</td>
  </tr>
</table>
<br><br>
<b>Comfort and Setpoint Not Met Summary</b><br><br>
<!-- FullName:Annual Building Utility Performance Summary_Entire Facility_Comfort and Setpoint Not Met Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Facility [Hours]</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Heating</td>
    <td align="right">      526.00</td>
  </tr>
  <tr>
    <td align="right">Time Setpoint Not Met During Occupied Cooling</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Time Not Comfortable Based on Simple ASHRAE 55-2004</td>
    <td align="right">     3341.67</td>
  </tr>
</table>
<br><br>
Note 1: An asterisk (*) indicates that the feature is not yet implemented.<br>
<hr>
<a name=toc></a>
<p><b>Table of Contents</b></p>
<a href="#top">Top</a>
<br><a href="#AnnualBuildingUtilityPerformanceSummary::EntireFacility">Annual Building Utility Performance Summary</a>
<br><a href="#InputVerificationandResultsSummary::EntireFacility">Input Verification and Results Summary</a>
<br><a href="#DemandEndUseComponentsSummary::EntireFacility">Demand End Use Components Summary</a>
<br><a href="#SourceEnergyEndUseComponentsSummary::EntireFacility">Source Energy End Use Components Summary</a>
<br><a href="#ComponentSizingSummary::EntireFacility">Component Sizing Summary</a>
<br><a href="#SurfaceShadowingSummary::EntireFacility">Surface Shadowing Summary</a>
<br><a href="#AdaptiveComfortSummary::EntireFacility">Adaptive Comfort Summary</a>
<br><a href="#InitializationSummary::EntireFacility">Initialization Summary</a>
<br><a href="#AnnualHeatEmissionsSummary::EntireFacility">Annual Heat Emissions Summary</a>
<br><a href="#ClimaticDataSummary::EntireFacility">Climatic Data Summary</a>
<br><a href="#EnvelopeSummary::EntireFacility">Envelope Summary</a>
<br><a href="#ShadingSummary::EntireFacility">Shading Summary</a>
<br><a href="#LightingSummary::EntireFacility">Lighting Summary</a>
<br><a href="#EquipmentSummary::EntireFacility">Equipment Summary</a>
<br><a href="#HVACSizingSummary::EntireFacility">HVAC Sizing Summary</a>
<br><a href="#CoilSizingDetails::EntireFacility">Coil Sizing Details</a>
<br><a href="#SystemSummary::EntireFacility">System Summary</a>
<br><a href="#OutdoorAirSummary::EntireFacility">Outdoor Air Summary</a>
<br><a href="#OutdoorAirDetails::EntireFacility">Outdoor Air Details</a>
<br><a href="#ObjectCountSummary::EntireFacility">Object Count Summary</a>
<br><a href="#EnergyMeters::EntireFacility">Energy Meters</a>
<br><a href="#SensibleHeatGainSummary::EntireFacility">Sensible Heat Gain Summary</a>
<br><a href="#Standard62.1Summary::EntireFacility">Standard 62.1 Summary</a>
<br><a href="#LEEDSummary::EntireFacility">LEED Summary</a>
<br><a href="#AnnualThermalResilienceSummary::EntireFacility">Annual Thermal Resilience Summary</a>
<br><a href="#AnnualCO2ResilienceSummary::EntireFacility">Annual CO2 Resilience Summary</a>
<br><a href="#AnnualVisualResilienceSummary::EntireFacility">Annual Visual Resilience Summary</a>
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKPURPOSE PROGRESSINDICATOR</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKPURPOSEPROGRESSINDICATOR::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODENAME ASHRAE901</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODENAMEASHRAE901::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEYEAR 2019</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEYEAR2019::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CODEAMENDMENT NONEAMEND</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCODEAMENDMENTNONEAMEND::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY PROTOTYPENAME RETAILSTANDALONE</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYPROTOTYPENAMERETAILSTANDALONE::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY TASKSCOPE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYTASKSCOPENATIONAL::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY STATE NATIONAL</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYSTATENATIONAL::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY CLIMATEZONE 4B</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYCLIMATEZONE4B::Environment">Environment</a>    |   
<p><b>NAMEHOLDERMONTHLYSUMMARY REPRESENTCITY USA_NM_ALBUQUERQUE</b></p> |
<a href="#NAMEHOLDERMONTHLYSUMMARYREPRESENTCITYUSA_NM_ALBUQUERQUE::Environment">Environment</a>    |   
<p><b>ZoneCoolingSummaryMonthly</b></p> |
<a href="#ZoneCoolingSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ZoneCoolingSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>ZoneHeatingSummaryMonthly</b></p> |
<a href="#ZoneHeatingSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ZoneHeatingSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>ZoneElectricSummaryMonthly</b></p> |
<a href="#ZoneElectricSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ZoneElectricSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ZoneElectricSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ZoneElectricSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>SpaceGainsMonthly</b></p> |
<a href="#SpaceGainsMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SpaceGainsMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SpaceGainsMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SpaceGainsMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SpaceGainsMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>PeakSpaceGainsMonthly</b></p> |
<a href="#PeakSpaceGainsMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#PeakSpaceGainsMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#PeakSpaceGainsMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#PeakSpaceGainsMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>SpaceGainComponentsAtCoolingPeakMonthly</b></p> |
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SpaceGainComponentsAtCoolingPeakMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>EnergyConsumptionElectricityNaturalGasMonthly</b></p> |
<a href="#EnergyConsumptionElectricityNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionElectricityMonthly</b></p> |
<a href="#EndUseEnergyConsumptionElectricityMonthly::Meter">Meter</a>    |   
<p><b>EndUseEnergyConsumptionNaturalGasMonthly</b></p> |
<a href="#EndUseEnergyConsumptionNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart1Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart1Monthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseElectricityPart2Monthly</b></p> |
<a href="#PeakEnergyEndUseElectricityPart2Monthly::Meter">Meter</a>    |   
<p><b>ElectricComponentsOfPeakDemandMonthly</b></p> |
<a href="#ElectricComponentsOfPeakDemandMonthly::Meter">Meter</a>    |   
<p><b>PeakEnergyEndUseNaturalGasMonthly</b></p> |
<a href="#PeakEnergyEndUseNaturalGasMonthly::Meter">Meter</a>    |   
<p><b>SetpointsNotMetWithTemperaturesMonthly</b></p> |
<a href="#SetpointsNotMetWithTemperaturesMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#SetpointsNotMetWithTemperaturesMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>ComfortReportSimple55Monthly</b></p> |
<a href="#ComfortReportSimple55Monthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ComfortReportSimple55Monthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ComfortReportSimple55Monthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ComfortReportSimple55Monthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>OccupantComfortDataSummaryMonthly</b></p> |
<a href="#OccupantComfortDataSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#OccupantComfortDataSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>DXReportMonthly</b></p> |
<a href="#DXReportMonthly::PSZ-AC:1COOLINGCOIL">PSZ-AC:1 COOLING COIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:2COOLINGCOIL">PSZ-AC:2 COOLING COIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:3COOLINGCOIL">PSZ-AC:3 COOLING COIL</a>    |   
<a href="#DXReportMonthly::PSZ-AC:4COOLINGCOIL">PSZ-AC:4 COOLING COIL</a>    |   
<p><b>WindowReportMonthly</b></p> |
<a href="#WindowReportMonthly::SKYLIGHTS_R4C1">SKYLIGHTS_R4C1</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R4C2">SKYLIGHTS_R4C2</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R4C3">SKYLIGHTS_R4C3</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R4C4">SKYLIGHTS_R4C4</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R1C1">SKYLIGHTS_R1C1</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R1C2">SKYLIGHTS_R1C2</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R1C4">SKYLIGHTS_R1C4</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R1C3">SKYLIGHTS_R1C3</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R2C2">SKYLIGHTS_R2C2</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R2C1">SKYLIGHTS_R2C1</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R2C3">SKYLIGHTS_R2C3</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R2C4">SKYLIGHTS_R2C4</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R3C2">SKYLIGHTS_R3C2</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R3C1">SKYLIGHTS_R3C1</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R3C3">SKYLIGHTS_R3C3</a>    |   
<a href="#WindowReportMonthly::SKYLIGHTS_R3C4">SKYLIGHTS_R3C4</a>    |   
<a href="#WindowReportMonthly::POINT_OF_SALE_WALL_SOUTH_GLAZING">POINT_OF_SALE_WALL_SOUTH_GLAZING</a>    |   
<a href="#WindowReportMonthly::FRONT_RETAIL_WALL_SOUTH_GLAZING">FRONT_RETAIL_WALL_SOUTH_GLAZING</a>    |   
<a href="#WindowReportMonthly::FRONT_ENTRY_WALL_SOUTH_GLAZING">FRONT_ENTRY_WALL_SOUTH_GLAZING</a>    |   
<p><b>WindowEnergyReportMonthly</b></p> |
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R4C1">SKYLIGHTS_R4C1</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R4C2">SKYLIGHTS_R4C2</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R4C3">SKYLIGHTS_R4C3</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R4C4">SKYLIGHTS_R4C4</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R1C1">SKYLIGHTS_R1C1</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R1C2">SKYLIGHTS_R1C2</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R1C4">SKYLIGHTS_R1C4</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R1C3">SKYLIGHTS_R1C3</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R2C2">SKYLIGHTS_R2C2</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R2C1">SKYLIGHTS_R2C1</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R2C3">SKYLIGHTS_R2C3</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R2C4">SKYLIGHTS_R2C4</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R3C2">SKYLIGHTS_R3C2</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R3C1">SKYLIGHTS_R3C1</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R3C3">SKYLIGHTS_R3C3</a>    |   
<a href="#WindowEnergyReportMonthly::SKYLIGHTS_R3C4">SKYLIGHTS_R3C4</a>    |   
<a href="#WindowEnergyReportMonthly::POINT_OF_SALE_WALL_SOUTH_GLAZING">POINT_OF_SALE_WALL_SOUTH_GLAZING</a>    |   
<a href="#WindowEnergyReportMonthly::FRONT_RETAIL_WALL_SOUTH_GLAZING">FRONT_RETAIL_WALL_SOUTH_GLAZING</a>    |   
<a href="#WindowEnergyReportMonthly::FRONT_ENTRY_WALL_SOUTH_GLAZING">FRONT_ENTRY_WALL_SOUTH_GLAZING</a>    |   
<p><b>WindowZoneSummaryMonthly</b></p> |
<a href="#WindowZoneSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#WindowZoneSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#WindowZoneSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#WindowZoneSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>WindowEnergyZoneSummaryMonthly</b></p> |
<a href="#WindowEnergyZoneSummaryMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#WindowEnergyZoneSummaryMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>AverageOutdoorConditionsMonthly</b></p> |
<a href="#AverageOutdoorConditionsMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMinimumDryBulbMonthly</b></p> |
<a href="#OutdoorConditionsMinimumDryBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumWetBulbMonthly</b></p> |
<a href="#OutdoorConditionsMaximumWetBulbMonthly::Environment">Environment</a>    |   
<p><b>OutdoorConditionsMaximumDewPointMonthly</b></p> |
<a href="#OutdoorConditionsMaximumDewPointMonthly::Environment">Environment</a>    |   
<p><b>OutdoorGroundConditionsMonthly</b></p> |
<a href="#OutdoorGroundConditionsMonthly::Environment">Environment</a>    |   
<p><b>WaterHeaterReportMonthly</b></p> |
<a href="#WaterHeaterReportMonthly::SWHSYS1WATERHEATER">SWHSYS1 WATER HEATER</a>    |   
<p><b>DaylightingReportMonthly</b></p> |
<a href="#DaylightingReportMonthly::Environment">Environment</a>    |   
<p><b>CoilReportMonthly</b></p> |
<a href="#CoilReportMonthly::PSZ-AC:1HEATINGCOIL">PSZ-AC:1 HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:2HEATINGCOIL">PSZ-AC:2 HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:3HEATINGCOIL">PSZ-AC:3 HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:4HEATINGCOIL">PSZ-AC:4 HEATING COIL</a>    |   
<a href="#CoilReportMonthly::FRONT_ENTRYUNITHEATERHEATINGCOIL">FRONT_ENTRY UNIT HEATER HEATING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:1COOLINGCOIL">PSZ-AC:1 COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:2COOLINGCOIL">PSZ-AC:2 COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:3COOLINGCOIL">PSZ-AC:3 COOLING COIL</a>    |   
<a href="#CoilReportMonthly::PSZ-AC:4COOLINGCOIL">PSZ-AC:4 COOLING COIL</a>    |   
<p><b>FanReportMonthly</b></p> |
<a href="#FanReportMonthly::FRONT_ENTRYUNITHEATERFAN">FRONT_ENTRY UNIT HEATER FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<a href="#FanReportMonthly::PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN">PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN</a>    |   
<p><b>ZoneTemperatureOscillationReportMonthly</b></p> |
<a href="#ZoneTemperatureOscillationReportMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#ZoneTemperatureOscillationReportMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>AirLoopSystemEnergyAndWaterUseMonthly</b></p> |
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#AirLoopSystemEnergyAndWaterUseMonthly::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>AirLoopSystemComponentLoadsMonthly</b></p> |
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#AirLoopSystemComponentLoadsMonthly::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>AirLoopSystemComponentEnergyUseMonthly</b></p> |
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:1">PSZ-AC:1</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:2">PSZ-AC:2</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:3">PSZ-AC:3</a>    |   
<a href="#AirLoopSystemComponentEnergyUseMonthly::PSZ-AC:4">PSZ-AC:4</a>    |   
<p><b>MechanicalVentilationLoadsMonthly</b></p> |
<a href="#MechanicalVentilationLoadsMonthly::BACK_SPACE">BACK_SPACE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::CORE_RETAIL">CORE_RETAIL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::POINT_OF_SALE">POINT_OF_SALE</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONT_RETAIL">FRONT_RETAIL</a>    |   
<a href="#MechanicalVentilationLoadsMonthly::FRONT_ENTRY">FRONT_ENTRY</a>    |   
<p><b>HeatEmissionsReportMonthly</b></p> |
<a href="#HeatEmissionsReportMonthly::Environment">Environment</a>    |   
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InputVerificationandResultsSummary::EntireFacility></a>
<p>Report:<b> Input Verification and Results Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:27:53</b></p>
<b>General</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_General-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">Program Version and Build</td>
    <td align="right">EnergyPlus, Version 22.1.0-ed759b17ee, YMD=2023.10.16 08:27</td>
  </tr>
  <tr>
    <td align="right">RunPeriod</td>
    <td align="right">RUNPERIOD 1</td>
  </tr>
  <tr>
    <td align="right">Weather File</td>
    <td align="right">Albuquerque Intl Sunport NM USA TMY3 WMO#=723650</td>
  </tr>
  <tr>
    <td align="right">Latitude [deg]</td>
    <td align="right">       35.04</td>
  </tr>
  <tr>
    <td align="right">Longitude [deg]</td>
    <td align="right">      -106.6</td>
  </tr>
  <tr>
    <td align="right">Elevation [m]</td>
    <td align="right">     1619.00</td>
  </tr>
  <tr>
    <td align="right">Time Zone</td>
    <td align="right">        -7.0</td>
  </tr>
  <tr>
    <td align="right">North Axis Angle [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Rotation for Appendix G [deg]</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Hours Simulated [hrs]</td>
    <td align="right">     8760.00</td>
  </tr>
</table>
<br><br>
<b>ENVELOPE</b><br><br>
<b>Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Conditioned Window-Wall Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Conditioned Window-Wall Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
    <td align="right">North (315 to 45 deg)</td>
    <td align="right">East (45 to 135 deg)</td>
    <td align="right">South (135 to 225 deg)</td>
    <td align="right">West (225 to 315 deg)</td>
  </tr>
  <tr>
    <td align="right">Gross Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Above Ground Wall Area [m2]</td>
    <td align="right">     1177.02</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
    <td align="right">      330.83</td>
    <td align="right">      257.68</td>
  </tr>
  <tr>
    <td align="right">Window Opening Area [m2]</td>
    <td align="right">       83.95</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       83.95</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Gross Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Above Ground Window-Wall Ratio [%]</td>
    <td align="right">        7.13</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">       25.37</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Skylight-Roof Ratio</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Skylight-Roof Ratio-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total</td>
  </tr>
  <tr>
    <td align="right">Gross Roof Area [m2]</td>
    <td align="right">     2293.99</td>
  </tr>
  <tr>
    <td align="right">Skylight Area [m2]</td>
    <td align="right">       23.78</td>
  </tr>
  <tr>
    <td align="right">Skylight-Roof Ratio [%]</td>
    <td align="right">        1.04</td>
  </tr>
</table>
<br><br>
<b>PERFORMANCE</b><br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Volume [m3]</td>
    <td align="right">Multipliers</td>
    <td align="right">Above Ground Gross Wall Area [m2]</td>
    <td align="right">Underground Gross Wall Area [m2]</td>
    <td align="right">Window Glass Area [m2]</td>
    <td align="right">Opening Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     2317.33</td>
    <td align="right">        1.00</td>
    <td align="right">      416.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">      4.6739</td>
    <td align="right">       46.45</td>
    <td align="right">      8.0700</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">     9762.95</td>
    <td align="right">        1.00</td>
    <td align="right">      356.86</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">       38.06</td>
    <td align="right">       38.06</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">      919.94</td>
    <td align="right">        1.00</td>
    <td align="right">      189.80</td>
    <td align="right">        0.00</td>
    <td align="right">       38.06</td>
    <td align="right">       38.06</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">       73.20</td>
    <td align="right">        1.00</td>
    <td align="right">       24.38</td>
    <td align="right">        0.00</td>
    <td align="right">        7.83</td>
    <td align="right">        7.83</td>
    <td align="right">      7.5347</td>
    <td align="right">        6.19</td>
    <td align="right">      0.0000</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">        0.00</td>
    <td align="right">       83.95</td>
    <td align="right">       83.95</td>
    <td align="right">     10.1847</td>
    <td align="right">        7.23</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">    13993.36</td>
    <td align="right">&nbsp;</td>
    <td align="right">     1177.02</td>
    <td align="right">        0.00</td>
    <td align="right">       83.95</td>
    <td align="right">       83.95</td>
    <td align="right">     10.1847</td>
    <td align="right">        7.23</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Area [m2]</td>
    <td align="right">Conditioned (Y/N)</td>
    <td align="right">Part of Total Floor Area (Y/N)</td>
    <td align="right">Multipliers</td>
    <td align="right">Zone Name</td>
    <td align="right">Space Type</td>
    <td align="right">Radiant/Solar Enclosure Name</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
    <td align="right">Tags</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE</td>
    <td align="right">      379.89</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">GENERAL</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">      4.6739</td>
    <td align="right">       46.45</td>
    <td align="right">      8.0700</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     1600.48</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">GENERAL</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">     21.5200</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">      150.81</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">GENERAL</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">     11.3021</td>
    <td align="right">        6.19</td>
    <td align="right">      3.2300</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">       12.00</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">        1.00</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">GENERAL</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">      7.5347</td>
    <td align="right">        6.19</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.1847</td>
    <td align="right">        3.62</td>
    <td align="right">      5.2170</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Conditioned Total</td>
    <td align="right">     2293.99</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">     10.1847</td>
    <td align="right">        3.62</td>
    <td align="right">      5.2170</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Unconditioned Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Not Part of Total</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">      0.0000</td>
    <td align="right">        0.00</td>
    <td align="right">      0.0000</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Space Type Summary</b><br><br>
<!-- FullName:Input Verification and Results Summary_Entire Facility_Space Type Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Total Area [m2]</td>
    <td align="right">Conditioned Area [m2]</td>
    <td align="right">Unconditioned Area [m2]</td>
    <td align="right">Not Part of Total Area [m2]</td>
    <td align="right">Lighting [W/m2]</td>
    <td align="right">People [m2 per person]</td>
    <td align="right">Plug and Process [W/m2]</td>
  </tr>
  <tr>
    <td align="right">GENERAL</td>
    <td align="right">     2293.99</td>
    <td align="right">     2293.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">     10.1847</td>
    <td align="right">        7.23</td>
    <td align="right">      5.2170</td>
  </tr>
  <tr>
    <td align="right">Total</td>
    <td align="right">     2293.99</td>
    <td align="right">     2293.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=DemandEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Demand End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:27:53</b></p>
<b>End Uses</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Time of Peak</td>
    <td align="right">28-JUN-15:00</td>
    <td align="right">06-FEB-07:10</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">-</td>
    <td align="right">02-JAN-12:09</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">   142276.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">    41166.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">    18093.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">    11633.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">     1860.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total End Uses</td>
    <td align="right">    81635.29</td>
    <td align="right">   144136.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>End Uses By Subcategory</b><br><br>
<!-- FullName:Demand End Use Components Summary_Entire Facility_End Uses By Subcategory-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Subcategory</td>
    <td align="right">Electricity [W]</td>
    <td align="right">Natural Gas [W]</td>
    <td align="right">Gasoline [W]</td>
    <td align="right">Diesel [W]</td>
    <td align="right">Coal [W]</td>
    <td align="right">Fuel Oil No 1 [W]</td>
    <td align="right">Fuel Oil No 2 [W]</td>
    <td align="right">Propane [W]</td>
    <td align="right">Other Fuel 1 [W]</td>
    <td align="right">Other Fuel 2 [W]</td>
    <td align="right">District Cooling [W]</td>
    <td align="right">Steam [W]</td>
    <td align="right">Water [m3/s]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">   142276.17</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">General</td>
    <td align="right">    41166.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">LightsWired</td>
    <td align="right">    18093.90</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">MiscPlug</td>
    <td align="right">    10740.89</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">General</td>
    <td align="right">    11633.51</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">Water Heater</td>
    <td align="right">        0.00</td>
    <td align="right">     1860.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">General</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SourceEnergyEndUseComponentsSummary::EntireFacility></a>
<p>Report:<b> Source Energy End Use Components Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:27:53</b></p>
<b>Values gathered over      8760.00 hours</b><br><br>
<b></b><br><br>
<b>Source Energy End Use Components Summary</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [GJ]</td>
    <td align="right">Source Natural Gas [GJ]</td>
    <td align="right">Source Gasoline [GJ]</td>
    <td align="right">Source Diesel [GJ]</td>
    <td align="right">Source Coal [GJ]</td>
    <td align="right">Source Fuel Oil No 1 [GJ]</td>
    <td align="right">Source Fuel Oil No 2 [GJ]</td>
    <td align="right">Source Propane [GJ]</td>
    <td align="right">Source Other Fuel 1 [GJ]</td>
    <td align="right">Source Other Fuel 2 [GJ]</td>
    <td align="right">Source District Cooling [GJ]</td>
    <td align="right">Source District Heating [GJ]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">      183.70</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      429.35</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      740.93</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">      138.09</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      615.34</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      518.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">      101.27</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     2441.72</td>
    <td align="right">      284.97</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Normalized Metrics</b><br><br>
<b>Source Energy End Use Components Per Conditioned Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Conditioned Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       80.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      187.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      322.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       60.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      268.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      225.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       44.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1064.40</td>
    <td align="right">      124.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<b>Source Energy End Use Components Per Total Floor Area</b><br><br>
<!-- FullName:Source Energy End Use Components Summary_Entire Facility_Source Energy End Use Components Per Total Floor Area-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Source Electricity [MJ/m2]</td>
    <td align="right">Source Natural Gas [MJ/m2]</td>
    <td align="right">Source Gasoline [MJ/m2]</td>
    <td align="right">Source Diesel [MJ/m2]</td>
    <td align="right">Source Coal [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 1 [MJ/m2]</td>
    <td align="right">Source Fuel Oil No 2 [MJ/m2]</td>
    <td align="right">Source Propane [MJ/m2]</td>
    <td align="right">Source Other Fuel 1 [MJ/m2]</td>
    <td align="right">Source Other Fuel 2 [MJ/m2]</td>
    <td align="right">Source District Cooling [MJ/m2]</td>
    <td align="right">Source District Heating [MJ/m2]</td>
  </tr>
  <tr>
    <td align="right">Heating</td>
    <td align="right">        0.00</td>
    <td align="right">       80.08</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Cooling</td>
    <td align="right">      187.16</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Lighting</td>
    <td align="right">      322.99</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Lighting</td>
    <td align="right">       60.20</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Interior Equipment</td>
    <td align="right">      268.24</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Exterior Equipment</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Fans</td>
    <td align="right">      225.81</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Pumps</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Rejection</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Humidification</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Heat Recovery</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Water Systems</td>
    <td align="right">        0.00</td>
    <td align="right">       44.15</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Refrigeration</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">Generators</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
  <tr>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">Total Source Energy End Use Components</td>
    <td align="right">     1064.40</td>
    <td align="right">      124.23</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
    <td align="right">        0.00</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=ComponentSizingSummary::EntireFacility></a>
<p>Report:<b> Component Sizing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:27:53</b></p>
<b>AirTerminal:SingleDuct:ConstantVolume:NoReheat</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirTerminal:SingleDuct:ConstantVolume:NoReheat-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">        1.61</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">        8.26</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">        1.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>ZoneHVAC:UnitHeater</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_ZoneHVAC:UnitHeater-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">        1.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:ConstantVolume</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:ConstantVolume-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER FAN</td>
    <td align="right">        1.23</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Heating:Fuel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Heating:Fuel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Nominal Capacity [W]</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY UNIT HEATER HEATING COIL</td>
    <td align="right">    29995.16</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">    37274.76</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">   211524.07</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">    30664.24</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">    25676.58</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1</td>
    <td align="right">        1.61</td>
    <td align="right">        1.61</td>
    <td align="right">        1.61</td>
    <td align="right">        1.61</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.00</td>
    <td align="right">    0.976728</td>
    <td align="right">        1.65</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2</td>
    <td align="right">        8.26</td>
    <td align="right">        8.26</td>
    <td align="right">        8.26</td>
    <td align="right">        8.26</td>
    <td align="right">        8.48</td>
    <td align="right">        8.48</td>
    <td align="right">        1.00</td>
    <td align="right">    0.973478</td>
    <td align="right">        8.48</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.35</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">        1.00</td>
    <td align="right">        1.00</td>
    <td align="right">        1.09</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Controller:OutdoorAir</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Controller:OutdoorAir-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">        1.65</td>
    <td align="right">    0.231581</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">        8.48</td>
    <td align="right">        1.89</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">        1.35</td>
    <td align="right">    0.178122</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">        1.09</td>
    <td align="right">    0.178122</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Fan:SystemModel</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Fan:SystemModel-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">Design Electric Power Consumption [W]</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.65</td>
    <td align="right">     1766.02</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        8.48</td>
    <td align="right">    14286.72</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.35</td>
    <td align="right">     1492.99</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">        1.09</td>
    <td align="right">     1201.51</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>AirLoopHVAC:UnitarySystem</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_AirLoopHVAC:UnitarySystem-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.65</td>
    <td align="right">        1.09</td>
    <td align="right">    27320.23</td>
    <td align="right">    37274.76</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">        8.48</td>
    <td align="right">        8.48</td>
    <td align="right">        8.48</td>
    <td align="right">        5.60</td>
    <td align="right">   148991.38</td>
    <td align="right">   211524.07</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">        1.35</td>
    <td align="right">    0.890003</td>
    <td align="right">    22322.29</td>
    <td align="right">    30664.24</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">        1.09</td>
    <td align="right">    18116.59</td>
    <td align="right">    25676.58</td>
    <td align="right">       40.00</td>
    <td align="right">        1.00</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<b>Coil:Cooling:DX:MultiSpeed</b><br><br>
<!-- FullName:Component Sizing Summary_Entire Facility_Coil:Cooling:DX:MultiSpeed-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">User-Specified Speed 2 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Speed 1 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">User-Specified Speed 2 Rated Sensible Heat Ratio</td>
    <td align="right">User-Specified Speed 1 Rated Sensible Heat Ratio</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">        1.65</td>
    <td align="right">    0.825208</td>
    <td align="right">        1.10</td>
    <td align="right">    27320.23</td>
    <td align="right">    13660.11</td>
    <td align="right">    0.800660</td>
    <td align="right">    0.800660</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">        8.48</td>
    <td align="right">        4.24</td>
    <td align="right">        5.65</td>
    <td align="right">   148991.38</td>
    <td align="right">    74495.69</td>
    <td align="right">    0.800400</td>
    <td align="right">    0.800400</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">        1.35</td>
    <td align="right">    0.674245</td>
    <td align="right">    0.898993</td>
    <td align="right">    22322.29</td>
    <td align="right">    11161.15</td>
    <td align="right">    0.800660</td>
    <td align="right">    0.800660</td>
  </tr>
  <tr>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">        1.09</td>
    <td align="right">    0.542612</td>
    <td align="right">    0.723480</td>
    <td align="right">    18116.59</td>
    <td align="right">     9058.30</td>
    <td align="right">    0.800560</td>
    <td align="right">    0.800560</td>
  </tr>
</table>
<i>User-Specified values were used. Design Size values were used if no User-Specified values were provided.</i>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=SurfaceShadowingSummary::EntireFacility></a>
<p>Report:<b> Surface Shadowing Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:27:53</b></p>
<b>Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Surfaces (Walls, Roofs, etc) that may be Shadowed by Other Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">None</td>
  </tr>
</table>
<br><br>
<b>Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces</b><br><br>
<!-- FullName:Surface Shadowing Summary_Entire Facility_Subsurfaces (Windows and Doors) that may be Shadowed by Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Possible Shadow Receivers</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1 | BACK_SPACE_WALL_NORTH_DOOR2 | BACK_SPACE_WALL_NORTH_ROLLDOOR1 | BACK_SPACE_WALL_NORTH_ROLLDOOR2 | BACK_SPACE_WALL_NORTH_ROLLDOOR3 |</td>
  </tr>
  <tr>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR3 | CORE_RETAIL_WALL_WEST_2_DOOR2 | CORE_RETAIL_WALL_WEST_2_DOOR1 |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR1 | CORE_RETAIL_WALL_EAST_2_DOOR2 | CORE_RETAIL_WALL_EAST_2_DOOR3 |</td>
  </tr>
  <tr>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">SKYLIGHTS_R4C1 | SKYLIGHTS_R4C2 | SKYLIGHTS_R4C3 | SKYLIGHTS_R4C4 | SKYLIGHTS_R1C1 | SKYLIGHTS_R1C2 | SKYLIGHTS_R1C4 | SKYLIGHTS_R1C3 | SKYLIGHTS_R2C2 | SKYLIGHTS_R2C1 | SKYLIGHTS_R2C3 | SKYLIGHTS_R2C4 | SKYLIGHTS_R3C2 | SKYLIGHTS_R3C1 | SKYLIGHTS_R3C3 | SKYLIGHTS_R3C4 |</td>
  </tr>
  <tr>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING |</td>
  </tr>
  <tr>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING |</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=AdaptiveComfortSummary::EntireFacility></a>
<p>Report:<b> Adaptive Comfort Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:27:53</b></p>
<b>Time Not Meeting the Adaptive Comfort Models during Occupied Hours</b><br><br>
<!-- FullName:Adaptive Comfort Summary_Entire Facility_Time Not Meeting the Adaptive Comfort Models during Occupied Hours-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">ASHRAE55 90% Acceptability Limits [Hours]</td>
    <td align="right">ASHRAE55 80% Acceptability Limits  [Hours]</td>
    <td align="right">CEN15251 Category I Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category II Acceptability Limits [Hours]</td>
    <td align="right">CEN15251 Category III Acceptability Limits [Hours]</td>
  </tr>
</table>
<br><br>
<hr>
<p><a href="#toc" style="float: right">Table of Contents</a></p>
<a name=InitializationSummary::EntireFacility></a>
<p>Report:<b> Initialization Summary</b></p>
<p>For:<b> Entire Facility</b></p>
<p>Timestamp: <b>2023-10-16
    08:27:53</b></p>
<b>Version</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Version-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Version ID</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">22.1</td>
  </tr>
</table>
<br><br>
<b>Timesteps per Hour</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Timesteps per Hour-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">#TimeSteps</td>
    <td align="right">Minutes per TimeStep {minutes}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
    <td align="right">10</td>
  </tr>
</table>
<br><br>
<b>System Convergence Limits</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Convergence Limits-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Minimum System TimeStep {minutes}</td>
    <td align="right">Max HVAC Iterations</td>
    <td align="right">Minimum Plant Iterations</td>
    <td align="right">Maximum Plant Iterations</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">20</td>
    <td align="right">2</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>Simulation Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Simulation Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Do Zone Sizing</td>
    <td align="right">Do System Sizing</td>
    <td align="right">Do Plant Sizing</td>
    <td align="right">Do Design Days</td>
    <td align="right">Do Weather Simulation</td>
    <td align="right">Do HVAC Sizing Simulation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Performance Precision Tradeoffs</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Performance Precision Tradeoffs-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Use Coil Direct Simulation</td>
    <td align="right">Zone Radiant Exchange Algorithm</td>
    <td align="right">Override Mode</td>
    <td align="right">Number of Timestep In Hour</td>
    <td align="right">Force Euler Method</td>
    <td align="right">Minimum Number of Warmup Days</td>
    <td align="right">Force Suppress All Begin Environment Resets</td>
    <td align="right">Minimum System Timestep</td>
    <td align="right">MaxZoneTempDiff</td>
    <td align="right">MaxAllowedDelTemp</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">ScriptF</td>
    <td align="right">Normal</td>
    <td align="right">6</td>
    <td align="right">No</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">1.0</td>
    <td align="right">0.300</td>
    <td align="right">2.0000E-003</td>
  </tr>
</table>
<br><br>
<b>Output Reporting Tolerances</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Output Reporting Tolerances-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Tolerance for Time Heating Setpoint Not Met</td>
    <td align="right">Tolerance for Zone Cooling Setpoint Not Met Time</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.556</td>
    <td align="right">0.556</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:BuildingSurface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:BuildingSurface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
    <td align="right">18.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:FCfactorMethod</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:FCfactorMethod-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.70</td>
    <td align="right">7.00</td>
    <td align="right">2.10</td>
    <td align="right">2.60</td>
    <td align="right">4.30</td>
    <td align="right">8.80</td>
    <td align="right">13.90</td>
    <td align="right">17.80</td>
    <td align="right">23.20</td>
    <td align="right">25.60</td>
    <td align="right">24.10</td>
    <td align="right">20.50</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Shallow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Shallow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
    <td align="right">13.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundTemperature:Deep</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundTemperature:Deep-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{C}</td>
    <td align="right">Feb{C}</td>
    <td align="right">Mar{C}</td>
    <td align="right">Apr{C}</td>
    <td align="right">May{C}</td>
    <td align="right">Jun{C}</td>
    <td align="right">Jul{C}</td>
    <td align="right">Aug{C}</td>
    <td align="right">Sep{C}</td>
    <td align="right">Oct{C}</td>
    <td align="right">Nov{C}</td>
    <td align="right">Dec{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
    <td align="right">16.00</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:SnowModifier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:SnowModifier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Normal</td>
    <td align="right">Daylighting {dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Site:GroundReflectance:Snow:Daylighting</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:GroundReflectance:Snow:Daylighting-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Jan{dimensionless}</td>
    <td align="right">Feb{dimensionless}</td>
    <td align="right">Mar{dimensionless}</td>
    <td align="right">Apr{dimensionless}</td>
    <td align="right">May{dimensionless}</td>
    <td align="right">Jun{dimensionless}</td>
    <td align="right">Jul{dimensionless}</td>
    <td align="right">Aug{dimensionless}</td>
    <td align="right">Sep{dimensionless}</td>
    <td align="right">Oct{dimensionless}</td>
    <td align="right">Nov{dimensionless}</td>
    <td align="right">Dec{dimensionless}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
    <td align="right">0.20</td>
  </tr>
</table>
<br><br>
<b>Environment:Weather Station</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Weather Station-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Sensor Height Above Ground {m}</td>
    <td align="right">Wind Speed Modifier Coefficient-Internal</td>
    <td align="right">Temperature Modifier Coefficient-Internal</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">10.000</td>
    <td align="right">0.140</td>
    <td align="right">270.000</td>
    <td align="right">1.500</td>
    <td align="right">1.586</td>
    <td align="right">9.750E-003</td>
  </tr>
</table>
<br><br>
<b>Site:Location</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site:Location-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Location Name</td>
    <td align="right">Latitude {N+/S- Deg}</td>
    <td align="right">Longitude {E+/W- Deg}</td>
    <td align="right">Time Zone Number {GMT+/-}</td>
    <td align="right">Elevation {m}</td>
    <td align="right">Standard Pressure at Elevation {Pa}</td>
    <td align="right">Standard RhoAir at Elevation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Albuquerque Intl Sunport NM USA TMY3 WMO#=723650</td>
    <td align="right">35.04</td>
    <td align="right">-106.62</td>
    <td align="right">-7.00</td>
    <td align="right">1619.00</td>
    <td align="right">83328</td>
    <td align="right">0.9904</td>
  </tr>
</table>
<br><br>
<b>Site Water Mains Temperature Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Site Water Mains Temperature Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Calculation Method{}</td>
    <td align="right">Water Mains Temperature Schedule Name{}</td>
    <td align="right">Annual Average Outdoor Air Temperature{C}</td>
    <td align="right">Maximum Difference In Monthly Average Outdoor Air Temperatures{deltaC}</td>
    <td align="right">Fixed Default Water Mains Temperature{C}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Correlation</td>
    <td align="right">NA</td>
    <td align="right">13.63</td>
    <td align="right">23.50</td>
    <td align="right">NA</td>
  </tr>
</table>
<br><br>
<b>Building Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Building Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Building Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Terrain</td>
    <td align="right">Loads Convergence Tolerance Value</td>
    <td align="right">Temperature Convergence Tolerance Value</td>
    <td align="right">Solar Distribution</td>
    <td align="right">Maximum Number of Warmup Days</td>
    <td align="right">Minimum Number of Warmup Days</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RetailStandalone</td>
    <td align="right">0.000</td>
    <td align="right">City</td>
    <td align="right">4.00000E-002</td>
    <td align="right">0.20000</td>
    <td align="right">FullInteriorAndExterior</td>
    <td align="right">25</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Inside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Inside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {Simple <br> TARP <br> CeilingDiffuser <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Outside Convection Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Outside Convection Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Algorithm {SimpleCombined <br> TARP <br> MoWitt <br> DOE-2 <br> AdaptiveConvectionAlgorithm}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">TARP</td>
  </tr>
</table>
<br><br>
<b>Sky Radiance Distribution</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Radiance Distribution-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {Anisotropic}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Anisotropic</td>
  </tr>
</table>
<br><br>
<b>Zone Air Solution Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Solution Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {ThirdOrderBackwardDifference <br> AnalyticalSolution <br> EulerMethod}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">ThirdOrderBackwardDifference</td>
  </tr>
</table>
<br><br>
<b>Zone Air Carbon Dioxide Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Carbon Dioxide Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Carbon Dioxide Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Generic Contaminant Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Generic Contaminant Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simulation {Yes/No}</td>
    <td align="right">Generic Contaminant Concentration</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>Zone Air Mass Flow Balance Simulation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Air Mass Flow Balance Simulation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enforce Mass Balance<br><br><br><br></td>
    <td align="right">Adjust Zone Mixing and Return {AdjustMixingOnly <br> AdjustReturnOnly <br> AdjustMixingThenReturn <br> AdjustReturnThenMixing <br> None}</td>
    <td align="right">Adjust Zone Infiltration {AddInfiltration <br> AdjustInfiltration <br> None}<br><br></td>
    <td align="right">Infiltration Zones {MixingSourceZonesOnly <br> AllZones}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
    <td align="right">N/A</td>
  </tr>
</table>
<br><br>
<b>HVACSystemRootFindingAlgorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HVACSystemRootFindingAlgorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {RegulaFalsi <br> Bisection <br> BisectionThenRegulaFalsi <br> RegulaFalsiThenBisection}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">RegulaFalsi</td>
  </tr>
</table>
<br><br>
<b>Environment:Site Atmospheric Variation</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Environment:Site Atmospheric Variation-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Wind Speed Profile Exponent {}</td>
    <td align="right">Wind Speed Profile Boundary Layer Thickness {m}</td>
    <td align="right">Air Temperature Gradient Coefficient {K/m}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0.330</td>
    <td align="right">460.000</td>
    <td align="right">6.500000E-003</td>
  </tr>
</table>
<br><br>
<b>Surface Geometry</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Geometry-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Starting Corner</td>
    <td align="right">Vertex Input Direction</td>
    <td align="right">Coordinate System</td>
    <td align="right">Daylight Reference Point Coordinate System</td>
    <td align="right">Rectangular (Simple) Surface Coordinate System</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">UpperLeftCorner</td>
    <td align="right">Counterclockwise</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeCoordinateSystem</td>
    <td align="right">RelativeToZoneOrigin</td>
  </tr>
</table>
<br><br>
<b>Surface Heat Transfer Algorithm</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Heat Transfer Algorithm-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value {CTF - ConductionTransferFunction <br> EMPD - MoisturePenetrationDepthConductionTransferFunction <br> CondFD - ConductionFiniteDifference <br> HAMT - CombinedHeatAndMoistureFiniteElement} - Description</td>
    <td align="right">Inside Surface Max Temperature Limit{C}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Lower Limit {W/m2-K}<br><br><br></td>
    <td align="right">Surface Convection Coefficient Upper Limit {W/m2-K}<br><br><br></td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">200</td>
    <td align="right">0.10</td>
    <td align="right">1000.0</td>
  </tr>
</table>
<br><br>
<b>Shading Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shading Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Fixed Detached Shades</td>
    <td align="right">Number of Building Detached Shades</td>
    <td align="right">Number of Attached Shades</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">0</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Zone Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Number of Zones</td>
    <td align="right">Number of Zone Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">5</td>
    <td align="right">73</td>
    <td align="right">32</td>
  </tr>
</table>
<br><br>
<b>Zone Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">North Axis {deg}</td>
    <td align="right">Origin X-Coordinate {m}</td>
    <td align="right">Origin Y-Coordinate {m}</td>
    <td align="right">Origin Z-Coordinate {m}</td>
    <td align="right">Centroid X-Coordinate {m}</td>
    <td align="right">Centroid Y-Coordinate {m}</td>
    <td align="right">Centroid Z-Coordinate {m}</td>
    <td align="right">Type</td>
    <td align="right">Zone Multiplier</td>
    <td align="right">Zone List Multiplier</td>
    <td align="right">Minimum X {m}</td>
    <td align="right">Maximum X {m}</td>
    <td align="right">Minimum Y {m}</td>
    <td align="right">Maximum Y {m}</td>
    <td align="right">Minimum Z {m}</td>
    <td align="right">Maximum Z {m}</td>
    <td align="right">Ceiling Height {m}</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Zone Inside Convection Algorithm {Simple-Detailed-CeilingDiffuser-TrombeWall}</td>
    <td align="right">Zone Outside Convection Algorithm {Simple-Detailed-Tarp-MoWitt-DOE-2-BLAST}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right">Exterior Gross Wall Area {m2}</td>
    <td align="right">Exterior Net Wall Area {m2}</td>
    <td align="right">Exterior Window Area {m2}</td>
    <td align="right">Number of Surfaces</td>
    <td align="right">Number of SubSurfaces</td>
    <td align="right">Number of Shading SubSurfaces</td>
    <td align="right">Part of Total Building Area</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">35.27</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">38.77</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">54.27</td>
    <td align="right">35.27</td>
    <td align="right">42.27</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">2317.33</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">379.89</td>
    <td align="right">416.17</td>
    <td align="right">375.11</td>
    <td align="right">0.00</td>
    <td align="right">6</td>
    <td align="right">7</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">14.41</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">54.27</td>
    <td align="right">3.00</td>
    <td align="right">35.27</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">9762.95</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">1600.48</td>
    <td align="right">356.86</td>
    <td align="right">345.15</td>
    <td align="right">23.78</td>
    <td align="right">10</td>
    <td align="right">22</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">0.0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">12.57</td>
    <td align="right">3.00</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.00</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">919.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.81</td>
    <td align="right">189.80</td>
    <td align="right">151.74</td>
    <td align="right">38.06</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">0.0</td>
    <td align="right">29.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">41.70</td>
    <td align="right">3.00</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">29.14</td>
    <td align="right">54.27</td>
    <td align="right">0.00</td>
    <td align="right">6.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">919.94</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">150.81</td>
    <td align="right">189.80</td>
    <td align="right">151.74</td>
    <td align="right">38.06</td>
    <td align="right">7</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">0.0</td>
    <td align="right">25.14</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">27.14</td>
    <td align="right">1.50</td>
    <td align="right">3.05</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">25.14</td>
    <td align="right">29.14</td>
    <td align="right">0.00</td>
    <td align="right">3.00</td>
    <td align="right">0.00</td>
    <td align="right">6.10</td>
    <td align="right">6.10</td>
    <td align="right">73.20</td>
    <td align="right">TARP</td>
    <td align="right">TARP</td>
    <td align="right">12.00</td>
    <td align="right">24.38</td>
    <td align="right">16.55</td>
    <td align="right">7.83</td>
    <td align="right">6</td>
    <td align="right">1</td>
    <td align="right">0</td>
    <td align="right">Yes</td>
  </tr>
</table>
<br><br>
<b>Zone Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Area per Occupant {m2/person}</td>
    <td align="right">Occupant per Area {person/m2}</td>
    <td align="right">Interior Lighting {W/m2}</td>
    <td align="right">Electric Load {W/m2}</td>
    <td align="right">Gas Load {W/m2}</td>
    <td align="right">Other Load {W/m2}</td>
    <td align="right">Hot Water Eq {W/m2}</td>
    <td align="right">Steam Equipment {W/m2}</td>
    <td align="right">Sum Loads per Area {W/m2}</td>
    <td align="right">Outdoor Controlled Baseboard Heat</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">8.2</td>
    <td align="right">46.452</td>
    <td align="right">2.153E-002</td>
    <td align="right">4.674</td>
    <td align="right">8.070</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">12.744</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">6.193</td>
    <td align="right">0.161</td>
    <td align="right">11.302</td>
    <td align="right">3.230</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.532</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">6.193</td>
    <td align="right">0.161</td>
    <td align="right">11.302</td>
    <td align="right">21.520</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">32.822</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">6.193</td>
    <td align="right">0.161</td>
    <td align="right">11.302</td>
    <td align="right">3.230</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">14.532</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">1.9</td>
    <td align="right">6.192</td>
    <td align="right">0.162</td>
    <td align="right">7.535</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">7.535</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>People Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_People Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Number of People {}</td>
    <td align="right">People/Floor Area {person/m2}</td>
    <td align="right">Floor Area per person {m2/person}</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Sensible Fraction Calculation</td>
    <td align="right">Activity level</td>
    <td align="right">ASHRAE 55 Warnings</td>
    <td align="right">Carbon Dioxide Generation Rate</td>
    <td align="right">Nominal Minimum Number of People</td>
    <td align="right">Nominal Maximum Number of People</td>
    <td align="right">MRT Calculation Type</td>
    <td align="right">Work Efficiency</td>
    <td align="right">Clothing Insulation Calculation Method</td>
    <td align="right">Clothing Insulation Calculation Method Schedule</td>
    <td align="right">Clothing</td>
    <td align="right">Air Velocity</td>
    <td align="right">Fanger Calculation</td>
    <td align="right">Pierce Calculation</td>
    <td align="right">KSU Calculation</td>
    <td align="right">Cooling Effect Calculation</td>
    <td align="right">Ankle Draft Calculation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">8.2</td>
    <td align="right">8.2</td>
    <td align="right">2.153E-002</td>
    <td align="right">46.452</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">8</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">258.4</td>
    <td align="right">0.161</td>
    <td align="right">6.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">258</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">24.4</td>
    <td align="right">0.161</td>
    <td align="right">6.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">24</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">24.4</td>
    <td align="right">0.161</td>
    <td align="right">6.193</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">24</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">BLDG_OCC_SCH</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">1.9</td>
    <td align="right">1.9</td>
    <td align="right">0.162</td>
    <td align="right">6.192</td>
    <td align="right">0.300</td>
    <td align="right">0.700</td>
    <td align="right">AutoCalculate</td>
    <td align="right">ACTIVITY_SCH</td>
    <td align="right">No</td>
    <td align="right">3.8200E-008</td>
    <td align="right">0</td>
    <td align="right">2</td>
    <td align="right">Zone Averaged</td>
    <td align="right">WORK_EFF_SCH</td>
    <td align="right">Clothing Insulation Schedule</td>
    <td align="right">N/A</td>
    <td align="right">CLOTHING_SCH</td>
    <td align="right">AIR_VELO_SCH</td>
    <td align="right">Yes</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Lights Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Lights Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Lighting Level {W}</td>
    <td align="right">Lights/Floor Area {W/m2}</td>
    <td align="right">Lights per person {W/person}</td>
    <td align="right">Fraction Return Air</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Short Wave</td>
    <td align="right">Fraction Convected</td>
    <td align="right">Fraction Replaceable</td>
    <td align="right">End-Use Category</td>
    <td align="right">Nominal Minimum Lighting Level {W}</td>
    <td align="right">Nominal Maximum Lighting Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE_LIGHTS</td>
    <td align="right">LTG_SCH_BACK</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">8.2</td>
    <td align="right">1775.579</td>
    <td align="right">4.674</td>
    <td align="right">217.113</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1775.579</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL_LIGHTS</td>
    <td align="right">LTG_SCH_CORE</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">18088.802</td>
    <td align="right">11.302</td>
    <td align="right">69.994</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">18088.802</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">POINT_OF_SALE_LIGHTS</td>
    <td align="right">LTG_SCH_SALE</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">1704.468</td>
    <td align="right">11.302</td>
    <td align="right">69.994</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1704.468</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL_LIGHTS</td>
    <td align="right">LTG_SCH_FRONT</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">1704.468</td>
    <td align="right">11.302</td>
    <td align="right">69.994</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">1704.468</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_ENTRY_LIGHTS</td>
    <td align="right">LTG_SCH_ENTRY</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">1.9</td>
    <td align="right">90.417</td>
    <td align="right">7.535</td>
    <td align="right">46.655</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">0.200</td>
    <td align="right">0.100</td>
    <td align="right">1.000</td>
    <td align="right">LightsWired</td>
    <td align="right">0.000</td>
    <td align="right">90.417</td>
  </tr>
</table>
<br><br>
<b>ElectricEquipment Internal Gains Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ElectricEquipment Internal Gains Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Equipment Level {W}</td>
    <td align="right">Equipment/Floor Area {W/m2}</td>
    <td align="right">Equipment per person {W/person}</td>
    <td align="right">Fraction Latent</td>
    <td align="right">Fraction Radiant</td>
    <td align="right">Fraction Lost</td>
    <td align="right">Fraction Convected</td>
    <td align="right">End-Use SubCategory</td>
    <td align="right">Nominal Minimum Equipment Level {W}</td>
    <td align="right">Nominal Maximum Equipment Level {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">8.2</td>
    <td align="right">3065.712</td>
    <td align="right">8.070</td>
    <td align="right">374.868</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">3065.712</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">5169.560</td>
    <td align="right">3.230</td>
    <td align="right">20.003</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">5169.560</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">POINT_OF_SALE_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">3245.431</td>
    <td align="right">21.520</td>
    <td align="right">133.273</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">3245.431</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL_MISCPLUG_EQUIP</td>
    <td align="right">BLDG_EQUIP_SCH</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">487.116</td>
    <td align="right">3.230</td>
    <td align="right">20.003</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">0.000</td>
    <td align="right">0.500</td>
    <td align="right">MiscPlug</td>
    <td align="right">0.000</td>
    <td align="right">487.116</td>
  </tr>
</table>
<br><br>
<b>Construction CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Construction CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">#CTFs</td>
    <td align="right">Time Step {hours}</td>
    <td align="right">ThermalConductance {w/m2-K}</td>
    <td align="right">OuterThermalAbsorptance</td>
    <td align="right">InnerThermalAbsorptance</td>
    <td align="right">OuterSolarAbsorptance</td>
    <td align="right">InnerSolarAbsorptance</td>
    <td align="right">Roughness</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">2.101</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">2</td>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.167</td>
    <td align="right">1.760</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.8000</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumSmooth</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">INT_WALL</td>
    <td align="right">8</td>
    <td align="right">2</td>
    <td align="right">4</td>
    <td align="right">0.167</td>
    <td align="right">6.299</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">Smooth</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">18</td>
    <td align="right">3</td>
    <td align="right">3</td>
    <td align="right">0.167</td>
    <td align="right">0.1864</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.770</td>
    <td align="right">0.700</td>
    <td align="right">Rough</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">21</td>
    <td align="right">3</td>
    <td align="right">9</td>
    <td align="right">0.167</td>
    <td align="right">0.7948</td>
    <td align="right">0.900</td>
    <td align="right">0.900</td>
    <td align="right">0.700</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BACK_SPACE_FLOOR_FFACTOR</td>
    <td align="right">38</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1659</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">CORE_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.3309E-01</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">POINT_OF_SALE_FLOOR_FFACTOR</td>
    <td align="right">40</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1913</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">FRONT_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">41</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.1913</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">FRONT_ENTRY_FLOOR_FFACTOR</td>
    <td align="right">42</td>
    <td align="right">2</td>
    <td align="right">7</td>
    <td align="right">0.167</td>
    <td align="right">0.3147</td>
    <td align="right">0.000</td>
    <td align="right">0.900</td>
    <td align="right">0.000</td>
    <td align="right">0.700</td>
    <td align="right">MediumRough</td>
  </tr>
</table>
<br><br>
<b>Material CTF Summary</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Material CTF Summary-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Conductivity {w/m-K}</td>
    <td align="right">Density {kg/m3}</td>
    <td align="right">Specific Heat {J/kg-K}</td>
    <td align="right">ThermalResistance {m2-K/w}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">OPAQUE DOOR PANEL_CON</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.4760</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">OVERHEAD DOOR_CON PANEL</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.5681</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">STD WOOD 6INCH</td>
    <td align="right">0.1500</td>
    <td align="right">0.120</td>
    <td align="right">540.000</td>
    <td align="right">1210.000</td>
    <td align="right">1.250</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">F13 BUILT-UP ROOFING</td>
    <td align="right">0.0095</td>
    <td align="right">0.160</td>
    <td align="right">1120.000</td>
    <td align="right">1460.000</td>
    <td align="right">0.5938E-01</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">NONRES_ROOF_INSULATION</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.307</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">F08 METAL SURFACE</td>
    <td align="right">0.0008</td>
    <td align="right">45.280</td>
    <td align="right">7824.000</td>
    <td align="right">500.000</td>
    <td align="right">0.1767E-04</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">200MM NORMALWEIGHT CONCRETE WALL</td>
    <td align="right">0.2032</td>
    <td align="right">2.310</td>
    <td align="right">2322.000</td>
    <td align="right">832.000</td>
    <td align="right">0.8797E-01</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">NONRES_EXTERIOR_WALL_INSULATION_GRD</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">1.091</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">G01 13MM GYPSUM BOARD</td>
    <td align="right">0.0127</td>
    <td align="right">0.160</td>
    <td align="right">800.000</td>
    <td align="right">1090.000</td>
    <td align="right">0.7937E-01</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">~FC_Insulation_1</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.950</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">~FC_Insulation_2</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">30.14</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">~FC_Insulation_3</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.149</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">~FC_Insulation_4</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">5.149</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">~FC_Insulation_5</td>
    <td align="right">0.0000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">3.101</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">~FC_Concrete</td>
    <td align="right">0.1500</td>
    <td align="right">1.950</td>
    <td align="right">2240.000</td>
    <td align="right">900.000</td>
    <td align="right">0.7692E-01</td>
  </tr>
</table>
<br><br>
<b>CTF</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_CTF-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Time</td>
    <td align="right">Outside</td>
    <td align="right">Cross</td>
    <td align="right">Inside</td>
    <td align="right">Flux (except final one)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">0</td>
    <td align="right">2.1009573</td>
    <td align="right">2.1009573</td>
    <td align="right">2.1009573</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">1</td>
    <td align="right">0.0000000</td>
    <td align="right">0.0000000</td>
    <td align="right">-0.0000000</td>
    <td align="right">-0.0000000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">0</td>
    <td align="right">1.7602615</td>
    <td align="right">1.7602615</td>
    <td align="right">1.7602615</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">9</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.97439125E-12</td>
    <td align="right">-0.27580628E-02</td>
    <td align="right">0.28516790E-03</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">8</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">0.21837543E-08</td>
    <td align="right">0.73590997E-01</td>
    <td align="right">-0.77836043E-02</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">7</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.23162835E-06</td>
    <td align="right">-0.82599318</td>
    <td align="right">0.89703933E-01</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">6</td>
    <td align="right">5.1113916</td>
    <td align="right">0.48671053E-05</td>
    <td align="right">5.1113916</td>
    <td align="right">-0.57224845</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">5</td>
    <td align="right">-19.214933</td>
    <td align="right">0.30163627E-04</td>
    <td align="right">-19.214933</td>
    <td align="right">2.2266322</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">4</td>
    <td align="right">45.557404</td>
    <td align="right">0.63181060E-04</td>
    <td align="right">45.557404</td>
    <td align="right">-5.4853312</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">3</td>
    <td align="right">-68.275533</td>
    <td align="right">0.44785456E-04</td>
    <td align="right">-68.275533</td>
    <td align="right">8.5710568</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">2</td>
    <td align="right">62.555368</td>
    <td align="right">0.93952058E-05</td>
    <td align="right">62.555368</td>
    <td align="right">-8.2111738</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">1</td>
    <td align="right">-31.904423</td>
    <td align="right">0.39200004E-06</td>
    <td align="right">-31.904423</td>
    <td align="right">4.3886678</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">0</td>
    <td align="right">6.9260389</td>
    <td align="right">0.77047546E-09</td>
    <td align="right">6.9260389</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">4</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">0.26079551E-09</td>
    <td align="right">0.68458728E-09</td>
    <td align="right">-0.34507121E-18</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">3</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.24295686E-03</td>
    <td align="right">-0.72180374E-03</td>
    <td align="right">0.69691454E-09</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">2</td>
    <td align="right">0.83054762</td>
    <td align="right">0.27682775</td>
    <td align="right">0.83054762</td>
    <td align="right">-0.35168967E-03</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">1</td>
    <td align="right">-12.650482</td>
    <td align="right">3.3590720</td>
    <td align="right">-12.650482</td>
    <td align="right">0.19281313</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">0</td>
    <td align="right">16.907513</td>
    <td align="right">1.4507143</td>
    <td align="right">16.907513</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">3</td>
    <td align="right">-0.62854340E-06</td>
    <td align="right">0.84784826E-09</td>
    <td align="right">-0.38512804E-05</td>
    <td align="right">0.91756347E-17</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">2</td>
    <td align="right">0.78257096</td>
    <td align="right">0.11428808E-02</td>
    <td align="right">1.0614277</td>
    <td align="right">-0.73836085E-06</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">1</td>
    <td align="right">-21.991499</td>
    <td align="right">0.76199851E-01</td>
    <td align="right">-6.3161914</td>
    <td align="right">0.20349372</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">0</td>
    <td align="right">21.357363</td>
    <td align="right">0.71091016E-01</td>
    <td align="right">5.4032014</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">9</td>
    <td align="right">-0.23777040E-14</td>
    <td align="right">0.30123437E-16</td>
    <td align="right">-0.15602110E-09</td>
    <td align="right">0.36661434E-16</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">8</td>
    <td align="right">0.22759859E-07</td>
    <td align="right">0.10772599E-12</td>
    <td align="right">0.38703101E-03</td>
    <td align="right">-0.25878743E-09</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">7</td>
    <td align="right">-0.12517020E-01</td>
    <td align="right">0.55410746E-08</td>
    <td align="right">-0.23482372E-01</td>
    <td align="right">0.14232308E-03</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">6</td>
    <td align="right">0.41283499</td>
    <td align="right">0.19234893E-05</td>
    <td align="right">0.47846051</td>
    <td align="right">-0.48359881E-02</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">5</td>
    <td align="right">-5.2636014</td>
    <td align="right">0.71686543E-04</td>
    <td align="right">-4.4901606</td>
    <td align="right">0.64089487E-01</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">4</td>
    <td align="right">33.325901</td>
    <td align="right">0.58543283E-03</td>
    <td align="right">21.631431</td>
    <td align="right">-0.42641207</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">3</td>
    <td align="right">-111.91350</td>
    <td align="right">0.12740045E-02</td>
    <td align="right">-56.001792</td>
    <td align="right">1.5251240</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">2</td>
    <td align="right">197.81233</td>
    <td align="right">0.71567783E-03</td>
    <td align="right">78.221387</td>
    <td align="right">-2.9115340</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">1</td>
    <td align="right">-171.41613</td>
    <td align="right">0.76307630E-04</td>
    <td align="right">-55.355611</td>
    <td align="right">2.7499971</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">0</td>
    <td align="right">57.057407</td>
    <td align="right">0.43375412E-06</td>
    <td align="right">15.542105</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">7</td>
    <td align="right">-0.25528060E-08</td>
    <td align="right">-0.12031403E-14</td>
    <td align="right">0.68407999E-14</td>
    <td align="right">-0.93970880E-16</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">6</td>
    <td align="right">0.47134542E-05</td>
    <td align="right">0.31734324E-08</td>
    <td align="right">0.31924928E-02</td>
    <td align="right">-0.26781305E-04</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">5</td>
    <td align="right">-0.33464294E-03</td>
    <td align="right">0.18778732E-05</td>
    <td align="right">-0.22387365</td>
    <td align="right">0.19574661E-02</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">4</td>
    <td align="right">0.76699050E-02</td>
    <td align="right">0.85441795E-04</td>
    <td align="right">4.8320287</td>
    <td align="right">-0.45288849E-01</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">3</td>
    <td align="right">-0.67267585E-01</td>
    <td align="right">0.67916014E-03</td>
    <td align="right">-38.035443</td>
    <td align="right">0.39880879</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">2</td>
    <td align="right">0.23873650</td>
    <td align="right">0.11294419E-02</td>
    <td align="right">116.51125</td>
    <td align="right">-1.4183045</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">1</td>
    <td align="right">-0.34450630</td>
    <td align="right">0.34392527E-03</td>
    <td align="right">-143.92338</td>
    <td align="right">2.0493041</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">0</td>
    <td align="right">0.16794560</td>
    <td align="right">0.83374149E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">7</td>
    <td align="right">-0.12973758E-07</td>
    <td align="right">0.34411372E-14</td>
    <td align="right">-0.15771944E-13</td>
    <td align="right">0.23851239E-15</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">6</td>
    <td align="right">0.18530215E-05</td>
    <td align="right">0.67214774E-09</td>
    <td align="right">0.32028229E-02</td>
    <td align="right">-0.26867962E-04</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">5</td>
    <td align="right">-0.88022991E-04</td>
    <td align="right">0.38590341E-06</td>
    <td align="right">-0.22446025</td>
    <td align="right">0.19626440E-02</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">4</td>
    <td align="right">0.17210852E-02</td>
    <td align="right">0.17282655E-04</td>
    <td align="right">4.8417890</td>
    <td align="right">-0.45382682E-01</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">3</td>
    <td align="right">-0.14132592E-01</td>
    <td align="right">0.13559951E-03</td>
    <td align="right">-38.090529</td>
    <td align="right">0.39941776</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">2</td>
    <td align="right">0.48779578E-01</td>
    <td align="right">0.22269637E-03</td>
    <td align="right">116.61840</td>
    <td align="right">-1.4197378</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">1</td>
    <td align="right">-0.69488798E-01</td>
    <td align="right">0.66762873E-04</td>
    <td align="right">-143.98642</td>
    <td align="right">2.0503404</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">0</td>
    <td align="right">0.33651223E-01</td>
    <td align="right">0.15845250E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">7</td>
    <td align="right">-0.22078744E-08</td>
    <td align="right">-0.78010070E-15</td>
    <td align="right">0.51210754E-14</td>
    <td align="right">-0.71692469E-16</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">6</td>
    <td align="right">0.53924046E-05</td>
    <td align="right">0.36628569E-08</td>
    <td align="right">0.31905048E-02</td>
    <td align="right">-0.26764628E-04</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">5</td>
    <td align="right">-0.38538745E-03</td>
    <td align="right">0.21680609E-05</td>
    <td align="right">-0.22376067</td>
    <td align="right">0.19564689E-02</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">4</td>
    <td align="right">0.88497020E-02</td>
    <td align="right">0.98671011E-04</td>
    <td align="right">4.8301469</td>
    <td align="right">-0.45270761E-01</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">3</td>
    <td align="right">-0.77667315E-01</td>
    <td align="right">0.78446833E-03</td>
    <td align="right">-38.024813</td>
    <td align="right">0.39869130</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">2</td>
    <td align="right">0.27571886</td>
    <td align="right">0.13048573E-02</td>
    <td align="right">116.49056</td>
    <td align="right">-1.4180278</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">1</td>
    <td align="right">-0.39792016</td>
    <td align="right">0.39739385E-03</td>
    <td align="right">-143.91120</td>
    <td align="right">2.0491039</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">0</td>
    <td align="right">0.19399612</td>
    <td align="right">0.96507839E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">7</td>
    <td align="right">-0.22078744E-08</td>
    <td align="right">-0.78010070E-15</td>
    <td align="right">0.51210754E-14</td>
    <td align="right">-0.71692469E-16</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">6</td>
    <td align="right">0.53924046E-05</td>
    <td align="right">0.36628569E-08</td>
    <td align="right">0.31905048E-02</td>
    <td align="right">-0.26764628E-04</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">5</td>
    <td align="right">-0.38538745E-03</td>
    <td align="right">0.21680609E-05</td>
    <td align="right">-0.22376067</td>
    <td align="right">0.19564689E-02</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">4</td>
    <td align="right">0.88497020E-02</td>
    <td align="right">0.98671011E-04</td>
    <td align="right">4.8301469</td>
    <td align="right">-0.45270761E-01</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">3</td>
    <td align="right">-0.77667315E-01</td>
    <td align="right">0.78446833E-03</td>
    <td align="right">-38.024813</td>
    <td align="right">0.39869130</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">2</td>
    <td align="right">0.27571886</td>
    <td align="right">0.13048573E-02</td>
    <td align="right">116.49056</td>
    <td align="right">-1.4180278</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">1</td>
    <td align="right">-0.39792016</td>
    <td align="right">0.39739385E-03</td>
    <td align="right">-143.91120</td>
    <td align="right">2.0491039</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">0</td>
    <td align="right">0.19399612</td>
    <td align="right">0.96507839E-05</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">7</td>
    <td align="right">-0.13255510E-08</td>
    <td align="right">-0.17188199E-15</td>
    <td align="right">0.92128295E-14</td>
    <td align="right">-0.12705258E-15</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">6</td>
    <td align="right">0.87884716E-05</td>
    <td align="right">0.60547316E-08</td>
    <td align="right">0.31807701E-02</td>
    <td align="right">-0.26682965E-04</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">5</td>
    <td align="right">-0.63593173E-03</td>
    <td align="right">0.35898785E-05</td>
    <td align="right">-0.22320731</td>
    <td align="right">0.19515846E-02</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">4</td>
    <td align="right">0.14651324E-01</td>
    <td align="right">0.16347926E-03</td>
    <td align="right">4.8209294</td>
    <td align="right">-0.45182156E-01</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">3</td>
    <td align="right">-0.12872491</td>
    <td align="right">0.13006479E-02</td>
    <td align="right">-37.972737</td>
    <td align="right">0.39811570</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">2</td>
    <td align="right">0.45715725</td>
    <td align="right">0.21644648E-02</td>
    <td align="right">116.38920</td>
    <td align="right">-1.4166720</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">1</td>
    <td align="right">-0.65988557</td>
    <td align="right">0.65992538E-03</td>
    <td align="right">-143.85153</td>
    <td align="right">2.0481231</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">0</td>
    <td align="right">0.32173707</td>
    <td align="right">0.15909640E-04</td>
    <td align="right">60.838472</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowConstruction</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowConstruction-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Index</td>
    <td align="right">#Layers</td>
    <td align="right">Roughness</td>
    <td align="right">Conductance {W/m2-K}</td>
    <td align="right">Conductance (Before Adjusted) {W/m2-K}</td>
    <td align="right">Convection Coefficient Adjustment Ratio</td>
    <td align="right">SHGC</td>
    <td align="right">Solar Transmittance at Normal Incidence</td>
    <td align="right">Visible Transmittance at Normal Incidence</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NONRESWINDOW_U_0.362_SHGC_0.359</td>
    <td align="right">36</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.057</td>
    <td align="right">2.057</td>
    <td align="right">1.000</td>
    <td align="right">0.360</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">37</td>
    <td align="right">1</td>
    <td align="right">VerySmooth</td>
    <td align="right">2.843</td>
    <td align="right">2.843</td>
    <td align="right">1.000</td>
    <td align="right">0.401</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>WindowMaterial:Glazing</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_WindowMaterial:Glazing-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Material Name</td>
    <td align="right">Optical Data Type</td>
    <td align="right">Spectral Data Set Name</td>
    <td align="right">Thickness {m}</td>
    <td align="right">Solar Transmittance</td>
    <td align="right">Front Solar Reflectance</td>
    <td align="right">Back Solar Reflectance</td>
    <td align="right">Visible Transmittance</td>
    <td align="right">Front Visible Reflectance</td>
    <td align="right">Back Visible Reflectance</td>
    <td align="right">Infrared Transmittance</td>
    <td align="right">Front Thermal Emissivity</td>
    <td align="right">Back Thermal Emissivity</td>
    <td align="right">Conductivity {W/m-K}</td>
    <td align="right">Dirt Factor</td>
    <td align="right">Solar Diffusing</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NONRES WINDOW GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">3.63679E-002</td>
    <td align="right">0.27216</td>
    <td align="right">0.52074</td>
    <td align="right">0.52074</td>
    <td align="right">0.39490</td>
    <td align="right">0.13813</td>
    <td align="right">0.18098</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.11599</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">NONRES SKYLIGHT GLAZING LAYER</td>
    <td align="right">SpectralAverage</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.97990E-002</td>
    <td align="right">0.31435</td>
    <td align="right">0.46556</td>
    <td align="right">0.46556</td>
    <td align="right">0.40000</td>
    <td align="right">0.13759</td>
    <td align="right">0.17962</td>
    <td align="right">0.00000</td>
    <td align="right">0.84000</td>
    <td align="right">0.84000</td>
    <td align="right">0.10909</td>
    <td align="right">1.00000</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Shadowing/Sun Position Calculations Annual Simulations</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Shadowing/Sun Position Calculations Annual Simulations-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Shading Calculation Method</td>
    <td align="right">Shading Calculation Update Frequency Method</td>
    <td align="right">Shading Calculation Update Frequency {days}</td>
    <td align="right">Maximum Figures in Shadow Overlap Calculations {}</td>
    <td align="right">Polygon Clipping Algorithm</td>
    <td align="right">Pixel Counting Resolution</td>
    <td align="right">Sky Diffuse Modeling Algorithm</td>
    <td align="right">Output External Shading Calculation Results</td>
    <td align="right">Disable Self-Shading Within Shading Zone Groups</td>
    <td align="right">Disable Self-Shading From Shading Zone Groups to Other Zones</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PolygonClipping</td>
    <td align="right">Periodic</td>
    <td align="right">30</td>
    <td align="right">15000</td>
    <td align="right">SutherlandHodgman</td>
    <td align="right">512</td>
    <td align="right">SimpleSkyDiffuseModeling</td>
    <td align="right">No</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Counts</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Counts-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Exterior Windows</td>
    <td align="right">Number of Exterior Windows in Adjacent Enclosures</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">16</td>
    <td align="right">0</td>
  </tr>
</table>
<br><br>
<b>Enclosure/Window Adjacency Daylighting Matrix</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Enclosure/Window Adjacency Daylighting Matrix-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Enclosure Name</td>
    <td align="right">Number of Adjacent Enclosures with Windows</td>
    <td align="right">Adjacent Enclosure Names - 1st 100 (max)</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">0</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Water Heater Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Water Heater Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Type</td>
    <td align="right">Name</td>
    <td align="right">Volume {m3}</td>
    <td align="right">Maximum Capacity {W}</td>
    <td align="right">Standard Rated Recovery Efficiency</td>
    <td align="right">Standard Rated Energy Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">WaterHeater:Mixed</td>
    <td align="right">SWHSYS1 WATER HEATER</td>
    <td align="right">0.1514</td>
    <td align="right">11722.8</td>
    <td align="right">0.731</td>
    <td align="right">0.1915</td>
  </tr>
</table>
<br><br>
<b>Surface Convection Parameters</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Surface Convection Parameters-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Outside Model Assignment</td>
    <td align="right">Outside Area [m2]</td>
    <td align="right">Outside Perimeter [m]</td>
    <td align="right">Outside Height [m]</td>
    <td align="right">Inside Model Assignment</td>
    <td align="right">Inside Height [m]</td>
    <td align="right">Inside Perimeter Envelope [m]</td>
    <td align="right">Inside Hydraulic Diameter [m]</td>
    <td align="right">Window Wall Ratio</td>
    <td align="right">Window Location</td>
    <td align="right">Near Radiant {Yes/No}</td>
    <td align="right">Has Active HVAC {Yes/No}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR2</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR1</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR2</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR3</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BACK_SPACE_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">68.27</td>
    <td align="right">12.40</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_3</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CORE_RETAIL_WALL_EAST_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR3</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR2</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR1</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR1</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR2</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR3</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CORE_RETAIL_WALL_WEST_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">2</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">CORE_RETAIL_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">58.54</td>
    <td align="right">36.99</td>
    <td align="right">6.66E-002</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">POINT_OF_SALE_WALL_SOUTH_GLAZING</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">POINT_OF_SALE_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">96.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">POINT_OF_SALE_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">POINT_OF_SALE_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">POINT_OF_SALE_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">POINT_OF_SALE_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">FRONT_RETAIL_WALLL_EAST</td>
    <td align="right">0</td>
    <td align="right">257.68</td>
    <td align="right">149.77</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">FRONT_RETAIL_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">FRONT_RETAIL_WALL_SOUTH_GLAZING</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_2</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">FRONT_RETAIL_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">FRONT_RETAIL_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">FRONT_RETAIL_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">31.14</td>
    <td align="right">9.69</td>
    <td align="right">0.20</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">FRONT_ENTRY_WALL_EAST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">FRONT_ENTRY_WALL_NORTH</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">4</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">FRONT_ENTRY_WALL_SOUTH_GLAZING</td>
    <td align="right">0</td>
    <td align="right">330.83</td>
    <td align="right">120.73</td>
    <td align="right">6.10</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">1</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">FRONT_ENTRY_WALL_WEST</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">FRONT_ENTRY_FLOOR</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">FRONT_ENTRY_ROOF</td>
    <td align="right">0</td>
    <td align="right">2293.99</td>
    <td align="right">205.08</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">FRONT_ENTRY_INTERNALMASS_1</td>
    <td align="right">0</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
    <td align="right">6.10</td>
    <td align="right">4.00</td>
    <td align="right">3.43</td>
    <td align="right">0.32</td>
    <td align="right">0</td>
    <td align="right">No</td>
    <td align="right">No</td>
  </tr>
</table>
<br><br>
<b>FenestrationAssembly</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_FenestrationAssembly-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Construction Name</td>
    <td align="right">Frame and Divider Name</td>
    <td align="right">NFRC Product Type</td>
    <td align="right">Assembly U-Factor {W/m2-K}</td>
    <td align="right">Assembly SHGC</td>
    <td align="right">Assembly Visible Transmittance</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">SKYLIGHT_FRAME_NONRES</td>
    <td align="right">CurtainWall</td>
    <td align="right">2.775</td>
    <td align="right">0.408</td>
    <td align="right">0.402</td>
  </tr>
</table>
<br><br>
<b>ZoneInfiltration Airflow Stats Nominal</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_ZoneInfiltration Airflow Stats Nominal-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Name</td>
    <td align="right">Schedule Name</td>
    <td align="right">Zone Name</td>
    <td align="right">Zone Floor Area {m2}</td>
    <td align="right"># Zone Occupants</td>
    <td align="right">Design Volume Flow Rate {m3/s}</td>
    <td align="right">Volume Flow Rate/Floor Area {m3/s-m2}</td>
    <td align="right">Volume Flow Rate/Exterior Surface Area {m3/s-m2}</td>
    <td align="right">ACH - Air Changes per Hour</td>
    <td align="right">Equation A - Constant Term Coefficient {}</td>
    <td align="right">Equation B - Temperature Term Coefficient {1/C}</td>
    <td align="right">Equation C - Velocity Term Coefficient {s/m}</td>
    <td align="right">Equation D - Velocity Squared Term Coefficient {s2/m2}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">379.89</td>
    <td align="right">8.2</td>
    <td align="right">0.237</td>
    <td align="right">6.240E-004</td>
    <td align="right">2.832E-004</td>
    <td align="right">0.368</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">1600.48</td>
    <td align="right">258.4</td>
    <td align="right">0.203</td>
    <td align="right">1.270E-004</td>
    <td align="right">1.032E-004</td>
    <td align="right">7.495E-002</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">POINT_OF_SALE_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">0.108</td>
    <td align="right">7.168E-004</td>
    <td align="right">3.174E-004</td>
    <td align="right">0.423</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">150.81</td>
    <td align="right">24.4</td>
    <td align="right">0.108</td>
    <td align="right">7.168E-004</td>
    <td align="right">3.174E-004</td>
    <td align="right">0.423</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_ENTRY_INFILTRATION</td>
    <td align="right">INFIL_SCH_PNNL</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">1.9</td>
    <td align="right">1.389E-002</td>
    <td align="right">1.157E-003</td>
    <td align="right">3.817E-004</td>
    <td align="right">0.683</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.224</td>
    <td align="right">0.000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">FRONT_ENTRY_DOOR_INFILTRATION</td>
    <td align="right">INFIL_DOOR_OPENING_SCH</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">12.00</td>
    <td align="right">1.9</td>
    <td align="right">0.937</td>
    <td align="right">7.811E-002</td>
    <td align="right">2.576E-002</td>
    <td align="right">46.096</td>
    <td align="right">1.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
    <td align="right">0.000</td>
  </tr>
</table>
<br><br>
<b>AirFlow Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirFlow Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Simple</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Simple</td>
  </tr>
</table>
<br><br>
<b>RoomAir Model</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_RoomAir Model-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Mixing/Mundt/UCSDDV/UCSDCV/UCSDUFI/UCSDUFE/User Defined</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">Mixing/Well-Stirred</td>
  </tr>
</table>
<br><br>
<b>AirflowNetwork Model:Control</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_AirflowNetwork Model:Control-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">No Multizone or Distribution/Multizone with Distribution/Multizone without Distribution/Multizone with Distribution only during Fan Operation</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">NoMultizoneOrDistribution</td>
  </tr>
</table>
<br><br>
<b>Zone Volume Capacitance Multiplier</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Volume Capacitance Multiplier-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sensible Heat Capacity Multiplier</td>
    <td align="right">Moisture Capacity Multiplier</td>
    <td align="right">Carbon Dioxide Capacity Multiplier</td>
    <td align="right">Generic Contaminant Capacity Multiplier</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
    <td align="right">1.000</td>
  </tr>
</table>
<br><br>
<b>Load Timesteps in Zone Design Calculation Averaging Window</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Load Timesteps in Zone Design Calculation Averaging Window-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">6</td>
  </tr>
</table>
<br><br>
<b>Heating Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Heating Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BACK_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone CORE_RETAIL</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone POINT_OF_SALE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone FRONT_RETAIL</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone FRONT_ENTRY</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Cooling Sizing Factor Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Cooling Sizing Factor Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sizing Factor ID</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Global</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Zone BACK_SPACE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Zone CORE_RETAIL</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Zone POINT_OF_SALE</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Zone FRONT_RETAIL</td>
    <td align="right">1.2000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Zone FRONT_ENTRY</td>
    <td align="right">1.2000</td>
  </tr>
</table>
<br><br>
<b>Sky Daylight Factors</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Sky Daylight Factors-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Sky Type</td>
    <td align="right">MonthAndDay</td>
    <td align="right">Daylighting Control Name</td>
    <td align="right">Enclosure Name</td>
    <td align="right">Window Name</td>
    <td align="right">Reference Point</td>
    <td align="right">Daylight Factor</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.0163E-004</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.8286E-004</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">9.2094E-005</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.5291E-004</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">9.6168E-005</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.5371E-004</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.1406E-004</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">2.3791E-004</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.6253E-004</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.2985E-004</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.3776E-004</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.1348E-004</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.3957E-004</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.1775E-004</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.0388E-004</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.5374E-004</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.7318E-004</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">8.4005E-005</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.4577E-004</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.8771E-005</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.4758E-004</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">8.3521E-005</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.2183E-004</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">9.2634E-005</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.1116E-004</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">6.8052E-005</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">9.9415E-005</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">6.6471E-005</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.0408E-004</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.1308E-005</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.2711E-004</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.5985E-005</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.7051E-004</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.6322E-003</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.7174E-004</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.9903E-003</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.7788E-004</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">8.6540E-004</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.2360E-004</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">3.0158E-004</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">6.8889E-004</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">3.4325E-004</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">7.8320E-004</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">3.6791E-004</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">5.4962E-004</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">3.2197E-004</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.4991E-004</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.7735E-004</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.2332E-004</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.3296E-005</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.3072E-004</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.2356E-005</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.2367E-004</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.8090E-005</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.4085E-004</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.6575E-005</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.0156E-003</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.1328E-004</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.1960E-003</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.1211E-004</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">6.8614E-004</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.1907E-004</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.7695E-004</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R1C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">9.6384E-005</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.6452E-003</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">6.2127E-004</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.6528E-003</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">5.9252E-004</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.2734E-003</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">8.8526E-004</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.9629E-003</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.1463E-004</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.4405E-004</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">3.5877E-003</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.2591E-004</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">3.8460E-003</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">3.2069E-004</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">4.3036E-003</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.6573E-004</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">3.6857E-003</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.4949E-003</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.3580E-004</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.5993E-003</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.2730E-004</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">3.2102E-003</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.6052E-004</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.7408E-003</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.3831E-004</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">3.4540E-004</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.6020E-005</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">3.2299E-004</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.3954E-005</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">4.7156E-004</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">8.2075E-005</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">3.7829E-004</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R2C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">8.1262E-005</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">6.5765E-004</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">3.4973E-004</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">5.4596E-004</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">2.9655E-004</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">8.3227E-004</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">4.4190E-004</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.5730E-003</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C2</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">6.2109E-004</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.8188E-004</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">9.6264E-004</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.5927E-004</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.9452E-004</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.1040E-004</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.1794E-003</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.4642E-004</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C1</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">2.7573E-003</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">8.0765E-004</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.1530E-004</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">6.6897E-004</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.0534E-004</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.0162E-003</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.2668E-004</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.1229E-003</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C3</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">1.3356E-004</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.3121E-004</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">Clear Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.3333E-005</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">1.9994E-004</td>
  </tr>
  <tr>
    <td align="right">124</td>
    <td align="right">Clear Turbid Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.1046E-005</td>
  </tr>
  <tr>
    <td align="right">125</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">2.7963E-004</td>
  </tr>
  <tr>
    <td align="right">126</td>
    <td align="right">Intermediate Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">7.7930E-005</td>
  </tr>
  <tr>
    <td align="right">127</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT1</td>
    <td align="right">3.4302E-004</td>
  </tr>
  <tr>
    <td align="right">128</td>
    <td align="right">Overcast Sky</td>
    <td align="right">12/21</td>
    <td align="right">CORE_RETAIL_DAYLCTRL</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">SKYLIGHTS_R3C4</td>
    <td align="right">CORE_RETAIL_DAYLREFPT2</td>
    <td align="right">8.0843E-005</td>
  </tr>
</table>
<br><br>
<b>Zone Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right">Load Type</td>
    <td align="right">Calc Des Load {W}</td>
    <td align="right">User Des Load {W}</td>
    <td align="right">Calc Des Air Flow Rate {m3/s}</td>
    <td align="right">User Des Air Flow Rate {m3/s}</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
    <td align="right">Temperature at Peak {C}</td>
    <td align="right">Humidity Ratio at Peak {kgWater/kgDryAir}</td>
    <td align="right">Floor Area {m2}</td>
    <td align="right"># Occupants</td>
    <td align="right">Calc Outdoor Air Flow Rate {m3/s}</td>
    <td align="right">Calc DOAS Heat Addition Rate {W}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">Cooling</td>
    <td align="right">15706.22049</td>
    <td align="right">18847.46459</td>
    <td align="right">1.34334</td>
    <td align="right">1.61201</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">25.11000</td>
    <td align="right">5.68410E-003</td>
    <td align="right">379.89000</td>
    <td align="right">8.17812</td>
    <td align="right">0.23158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">Heating</td>
    <td align="right">22512.37667</td>
    <td align="right">27014.85201</td>
    <td align="right">1.15512</td>
    <td align="right">1.38615</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34317E-003</td>
    <td align="right">379.89000</td>
    <td align="right">8.17812</td>
    <td align="right">0.23158</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">Cooling</td>
    <td align="right">79809.81456</td>
    <td align="right">95771.77747</td>
    <td align="right">6.87941</td>
    <td align="right">8.25529</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 08:00:00</td>
    <td align="right">25.11000</td>
    <td align="right">5.68410E-003</td>
    <td align="right">1600.48290</td>
    <td align="right">258.43418</td>
    <td align="right">1.89033</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">Heating</td>
    <td align="right">49387.85099</td>
    <td align="right">59265.42118</td>
    <td align="right">2.49428</td>
    <td align="right">2.99313</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34317E-003</td>
    <td align="right">1600.48290</td>
    <td align="right">258.43418</td>
    <td align="right">1.89033</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">Cooling</td>
    <td align="right">12561.03767</td>
    <td align="right">15073.24520</td>
    <td align="right">1.12374</td>
    <td align="right">1.34849</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">34.87500</td>
    <td align="right">5.69904E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.35169</td>
    <td align="right">0.17812</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">Heating</td>
    <td align="right">10772.62372</td>
    <td align="right">12927.14846</td>
    <td align="right">0.55469</td>
    <td align="right">0.66562</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34317E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.35169</td>
    <td align="right">0.17812</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">Cooling</td>
    <td align="right">10108.72468</td>
    <td align="right">12130.46962</td>
    <td align="right">0.90435</td>
    <td align="right">1.08522</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 13:40:00</td>
    <td align="right">34.87500</td>
    <td align="right">5.69904E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.35169</td>
    <td align="right">0.17812</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">Heating</td>
    <td align="right">10772.62372</td>
    <td align="right">12927.14846</td>
    <td align="right">0.55469</td>
    <td align="right">0.66562</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34317E-003</td>
    <td align="right">150.81000</td>
    <td align="right">24.35169</td>
    <td align="right">0.17812</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">Cooling</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">0.00000</td>
    <td align="right">1.41732E-002</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 14:20:00</td>
    <td align="right">35.10000</td>
    <td align="right">5.69938E-003</td>
    <td align="right">12.00000</td>
    <td align="right">1.93800</td>
    <td align="right">1.41732E-002</td>
    <td align="right">0.00000</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">Heating</td>
    <td align="right">24988.70040</td>
    <td align="right">29986.44048</td>
    <td align="right">1.02738</td>
    <td align="right">1.23286</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 13:10:00</td>
    <td align="right">-7.90000</td>
    <td align="right">2.34317E-003</td>
    <td align="right">12.00000</td>
    <td align="right">1.93800</td>
    <td align="right">1.41732E-002</td>
    <td align="right">0.00000</td>
  </tr>
</table>
<br><br>
<b>System Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_System Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">System Name</td>
    <td align="right">Load Type</td>
    <td align="right">Peak Load Kind</td>
    <td align="right">User Design Capacity</td>
    <td align="right">Calc Des Air Flow Rate [m3/s]</td>
    <td align="right">User Des Air Flow Rate [m3/s]</td>
    <td align="right">Design Day Name</td>
    <td align="right">Date/Time of Peak</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">19489.44</td>
    <td align="right">1.65042</td>
    <td align="right">1.65042</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">32982.26</td>
    <td align="right">1.38615</td>
    <td align="right">1.38615</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">110904.61</td>
    <td align="right">8.48020</td>
    <td align="right">8.48020</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">111149.72</td>
    <td align="right">2.99313</td>
    <td align="right">2.99313</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">16841.95</td>
    <td align="right">1.34849</td>
    <td align="right">1.34849</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">17727.14</td>
    <td align="right">0.66562</td>
    <td align="right">0.66562</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Cooling</td>
    <td align="right">Sensible</td>
    <td align="right">13946.04</td>
    <td align="right">1.08522</td>
    <td align="right">1.08522</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN CLG .4% CONDNS DB=&gt;MWB</td>
    <td align="right">7/21 05:00:00</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Heating</td>
    <td align="right">Sensible</td>
    <td align="right">17727.14</td>
    <td align="right">0.66562</td>
    <td align="right">0.66562</td>
    <td align="right">ALBUQUERQUE.INTL.SUNPORT_NM_USA ANN HTG 99.6% CONDNS DB</td>
    <td align="right">12/21 08:00:00</td>
  </tr>
</table>
<br><br>
<b>Component Sizing Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Component Sizing Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Input Field Description</td>
    <td align="right">Value</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">BACK_SPACE DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.61201</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">CORE_RETAIL DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.25529</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">POINT_OF_SALE DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">AirTerminal:SingleDuct:ConstantVolume:NoReheat</td>
    <td align="right">FRONT_RETAIL DIRECT AIR</td>
    <td align="right">Design Size Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">ZoneHVAC:UnitHeater</td>
    <td align="right">FRONT_ENTRY UNIT HEATER</td>
    <td align="right">Design Size Maximum Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.23286</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">Fan:ConstantVolume</td>
    <td align="right">FRONT_ENTRY UNIT HEATER FAN</td>
    <td align="right">Design Size Maximum Flow Rate [m3/s]</td>
    <td align="right">1.23286</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">FRONT_ENTRY UNIT HEATER HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">29995.16184</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.61201</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.61201</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.61201</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.61201</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97673</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">8.25529</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">8.25529</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">8.25529</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">8.25529</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">0.97348</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Maximum Heating Flow Rates [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Minimum Heating Flow Rates [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Sum of Air Terminal Maximum Flow Rates [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Heating Design Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Cooling Design Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Adjusted Main Design Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">User Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">39</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Calculated Heating Air Flow Ratio []</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">40</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:1</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">41</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:2</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">42</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:3</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">43</td>
    <td align="right">AirLoopHVAC</td>
    <td align="right">PSZ-AC:4</td>
    <td align="right">Design Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">44</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">45</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:1_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.23158</td>
  </tr>
  <tr>
    <td align="right">46</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">47</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:1_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1766.02209</td>
  </tr>
  <tr>
    <td align="right">48</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">49</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">50</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">51</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.08927</td>
  </tr>
  <tr>
    <td align="right">52</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.65042</td>
  </tr>
  <tr>
    <td align="right">53</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.82521</td>
  </tr>
  <tr>
    <td align="right">54</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.10028</td>
  </tr>
  <tr>
    <td align="right">55</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">27320.23000</td>
  </tr>
  <tr>
    <td align="right">56</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">13660.11500</td>
  </tr>
  <tr>
    <td align="right">57</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">58</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">59</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">27320.23000</td>
  </tr>
  <tr>
    <td align="right">60</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">37274.75778</td>
  </tr>
  <tr>
    <td align="right">61</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">62</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:1_UNITARY_PACKAGE_DX</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">63</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:1 HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">37274.75778</td>
  </tr>
  <tr>
    <td align="right">64</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">65</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:2_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.89033</td>
  </tr>
  <tr>
    <td align="right">66</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">67</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:2_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">14286.72237</td>
  </tr>
  <tr>
    <td align="right">68</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">69</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">70</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">71</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">5.59693</td>
  </tr>
  <tr>
    <td align="right">72</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">8.48020</td>
  </tr>
  <tr>
    <td align="right">73</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">4.24010</td>
  </tr>
  <tr>
    <td align="right">74</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">5.65347</td>
  </tr>
  <tr>
    <td align="right">75</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">148991.38000</td>
  </tr>
  <tr>
    <td align="right">76</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">74495.69000</td>
  </tr>
  <tr>
    <td align="right">77</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Sensible Heat Ratio</td>
    <td align="right">0.80040</td>
  </tr>
  <tr>
    <td align="right">78</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Sensible Heat Ratio</td>
    <td align="right">0.80040</td>
  </tr>
  <tr>
    <td align="right">79</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">148991.38000</td>
  </tr>
  <tr>
    <td align="right">80</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">211524.07067</td>
  </tr>
  <tr>
    <td align="right">81</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">82</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:2_UNITARY_PACKAGE_DX</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">83</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:2 HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">211524.07067</td>
  </tr>
  <tr>
    <td align="right">84</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">85</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:3_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17812</td>
  </tr>
  <tr>
    <td align="right">86</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">87</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:3_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1492.99207</td>
  </tr>
  <tr>
    <td align="right">88</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">89</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">90</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">91</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">0.89000</td>
  </tr>
  <tr>
    <td align="right">92</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.34849</td>
  </tr>
  <tr>
    <td align="right">93</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.67424</td>
  </tr>
  <tr>
    <td align="right">94</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.89899</td>
  </tr>
  <tr>
    <td align="right">95</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">22322.29000</td>
  </tr>
  <tr>
    <td align="right">96</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">11161.14500</td>
  </tr>
  <tr>
    <td align="right">97</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">98</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Sensible Heat Ratio</td>
    <td align="right">0.80066</td>
  </tr>
  <tr>
    <td align="right">99</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">22322.29000</td>
  </tr>
  <tr>
    <td align="right">100</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">30664.23555</td>
  </tr>
  <tr>
    <td align="right">101</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">102</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:3_UNITARY_PACKAGE_DX</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">103</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:3 HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">30664.23555</td>
  </tr>
  <tr>
    <td align="right">104</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">Maximum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">105</td>
    <td align="right">Controller:OutdoorAir</td>
    <td align="right">PSZ-AC:4_OA_CONTROLLER</td>
    <td align="right">Minimum Outdoor Air Flow Rate [m3/s]</td>
    <td align="right">0.17812</td>
  </tr>
  <tr>
    <td align="right">106</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Size Design Maximum Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">107</td>
    <td align="right">Fan:SystemModel</td>
    <td align="right">PSZ-AC:4_ADDAQ_UNITARY_PACKAGE_FAN</td>
    <td align="right">Design Electric Power Consumption [W]</td>
    <td align="right">1201.51486</td>
  </tr>
  <tr>
    <td align="right">108</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">109</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Heating Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">110</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Cooling Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">111</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size No Load Supply Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">112</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Air Flow Rate [m3/s]</td>
    <td align="right">1.08522</td>
  </tr>
  <tr>
    <td align="right">113</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">Design Size Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.54261</td>
  </tr>
  <tr>
    <td align="right">114</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Air Flow Rate [m3/s]</td>
    <td align="right">0.72348</td>
  </tr>
  <tr>
    <td align="right">115</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">18116.59000</td>
  </tr>
  <tr>
    <td align="right">116</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Gross Rated Total Cooling Capacity [W]</td>
    <td align="right">9058.29500</td>
  </tr>
  <tr>
    <td align="right">117</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">User-Specified Speed 2 Rated Sensible Heat Ratio</td>
    <td align="right">0.80056</td>
  </tr>
  <tr>
    <td align="right">118</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">User-Specified Speed 1 Rated Sensible Heat Ratio</td>
    <td align="right">0.80056</td>
  </tr>
  <tr>
    <td align="right">119</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">User-Specified Nominal Cooling Capacity [W]</td>
    <td align="right">18116.59000</td>
  </tr>
  <tr>
    <td align="right">120</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Nominal Heating Capacity [W]</td>
    <td align="right">25676.57956</td>
  </tr>
  <tr>
    <td align="right">121</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Design Size Maximum Supply Air Temperature [C]</td>
    <td align="right">40.00000</td>
  </tr>
  <tr>
    <td align="right">122</td>
    <td align="right">AirLoopHVAC:UnitarySystem</td>
    <td align="right">PSZ-AC:4_UNITARY_PACKAGE_DX</td>
    <td align="right">Fraction of Supply Air Flow That Goes Through the Controlling Zone</td>
    <td align="right">1.00000</td>
  </tr>
  <tr>
    <td align="right">123</td>
    <td align="right">Coil:Heating:Fuel</td>
    <td align="right">PSZ-AC:4 HEATING COIL</td>
    <td align="right">Design Size Nominal Capacity [W]</td>
    <td align="right">25676.57956</td>
  </tr>
</table>
<br><br>
<b>DX Cooling Coil Standard Rating Information</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_DX Cooling Coil Standard Rating Information-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Component Type</td>
    <td align="right">Component Name</td>
    <td align="right">Standard Rating (Net) Cooling Capacity {W}</td>
    <td align="right">Standard Rated Net COP {W/W}</td>
    <td align="right">EER {Btu/W-h}</td>
    <td align="right">SEER User {Btu/W-h}</td>
    <td align="right">SEER Standard {Btu/W-h}</td>
    <td align="right">IEER {Btu/W-h}</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:1 COOLING COIL</td>
    <td align="right">26026.8</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.11</td>
    <td align="right">11.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:2 COOLING COIL</td>
    <td align="right">142340.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">10.27</td>
    <td align="right">10.27</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:3 COOLING COIL</td>
    <td align="right">21265.5</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.11</td>
    <td align="right">11.11</td>
    <td align="right">&nbsp;</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">Coil:Cooling:DX:MultiSpeed</td>
    <td align="right">PSZ-AC:4 COOLING COIL</td>
    <td align="right">17266.0</td>
    <td align="right">&nbsp;</td>
    <td align="right">&nbsp;</td>
    <td align="right">11.86</td>
    <td align="right">11.86</td>
    <td align="right">&nbsp;</td>
  </tr>
</table>
<br><br>
<b>Zone Surfaces</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_Zone Surfaces-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Zone Name</td>
    <td align="right"># Surfaces</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE</td>
    <td align="right">14</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">CORE_RETAIL</td>
    <td align="right">33</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">POINT_OF_SALE</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">FRONT_RETAIL</td>
    <td align="right">9</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">FRONT_ENTRY</td>
    <td align="right">8</td>
  </tr>
</table>
<br><br>
<b>HeatTransfer Surface</b><br><br>
<!-- FullName:Initialization Summary_Entire Facility_HeatTransfer Surface-->
<table border="1" cellpadding="4" cellspacing="0">
  <tr><td></td>
    <td align="right">Surface Name</td>
    <td align="right">Surface Class</td>
    <td align="right">Base Surface</td>
    <td align="right">Heat Transfer Algorithm</td>
    <td align="right">Construction</td>
    <td align="right">Nominal U (w/o film coefs) {W/m2-K}</td>
    <td align="right">Nominal U (with film coefs) {W/m2-K}</td>
    <td align="right">Solar Diffusing</td>
    <td align="right">Area (Net) {m2}</td>
    <td align="right">Area (Gross) {m2}</td>
    <td align="right">Area (Sunlit Calc) {m2}</td>
    <td align="right">Azimuth {deg}</td>
    <td align="right">Tilt {deg}</td>
    <td align="right">~Width {m}</td>
    <td align="right">~Height {m}</td>
    <td align="right">Reveal {m}</td>
    <td align="right">ExtBoundCondition</td>
    <td align="right">ExtConvCoeffCalc</td>
    <td align="right">IntConvCoeffCalc</td>
    <td align="right">SunExposure</td>
    <td align="right">WindExposure</td>
    <td align="right">ViewFactorToGround</td>
    <td align="right">ViewFactorToSky</td>
    <td align="right">ViewFactorToGround-IR</td>
    <td align="right">ViewFactorToSky-IR</td>
    <td align="right">#Sides</td>
  </tr>
  <tr>
    <td align="right">1</td>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.795</td>
    <td align="right">0.710</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.24</td>
    <td align="right">42.67</td>
    <td align="right">35.24</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">7.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">2</td>
    <td align="right">BACK_SPACE_WALL_EAST_ROLLDOOR</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_EAST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.760</td>
    <td align="right">1.760</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">3</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.795</td>
    <td align="right">0.710</td>
    <td align="right">&nbsp;</td>
    <td align="right">304.63</td>
    <td align="right">330.83</td>
    <td align="right">304.63</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">54.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">4</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">5</td>
    <td align="right">BACK_SPACE_WALL_NORTH_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">6</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR1</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.760</td>
    <td align="right">1.760</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">7</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR2</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.760</td>
    <td align="right">1.760</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">8</td>
    <td align="right">BACK_SPACE_WALL_NORTH_ROLLDOOR3</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_NORTH</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.760</td>
    <td align="right">1.760</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">9</td>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.795</td>
    <td align="right">0.710</td>
    <td align="right">&nbsp;</td>
    <td align="right">35.24</td>
    <td align="right">42.67</td>
    <td align="right">35.24</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">7.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">10</td>
    <td align="right">BACK_SPACE_WALL_WEST_ROLLDOOR</td>
    <td align="right">Door</td>
    <td align="right">BACK_SPACE_WALL_WEST</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">OVERHEAD DOOR_CON</td>
    <td align="right">1.760</td>
    <td align="right">1.760</td>
    <td align="right">&nbsp;</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">7.43</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.05</td>
    <td align="right">2.44</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">11</td>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">330.83</td>
    <td align="right">330.83</td>
    <td align="right">330.83</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">54.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">12</td>
    <td align="right">BACK_SPACE_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">BACK_SPACE_FLOOR_FFACTOR</td>
    <td align="right">0.166</td>
    <td align="right">0.159</td>
    <td align="right">&nbsp;</td>
    <td align="right">379.89</td>
    <td align="right">379.89</td>
    <td align="right">379.89</td>
    <td align="right">90.00</td>
    <td align="right">180.00</td>
    <td align="right">7.00</td>
    <td align="right">54.27</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">13</td>
    <td align="right">BACK_SPACE_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.186</td>
    <td align="right">0.180</td>
    <td align="right">&nbsp;</td>
    <td align="right">379.89</td>
    <td align="right">379.89</td>
    <td align="right">379.89</td>
    <td align="right">90.00</td>
    <td align="right">0.00</td>
    <td align="right">7.00</td>
    <td align="right">54.27</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">14</td>
    <td align="right">BACK_SPACE_INTERNALMASS_1</td>
    <td align="right">Internal Mass</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INTERIORFURNISHINGS</td>
    <td align="right">0.800</td>
    <td align="right">0.800</td>
    <td align="right">&nbsp;</td>
    <td align="right">759.78</td>
    <td align="right">759.78</td>
    <td align="right">759.78</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">759.78</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">BACK_SPACE_INTERNALMASS_1</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.00</td>
    <td align="right">0.50</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">0</td>
  </tr>
  <tr>
    <td align="right">15</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_3</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">25.14</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_RETAIL_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">16</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">153.22</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">25.14</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">POINT_OF_SALE_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">17</td>
    <td align="right">CORE_RETAIL_WALL_EAST_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_RETAIL_WALL_WEST_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">18</td>
    <td align="right">CORE_RETAIL_WALL_SOUTH_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">24.38</td>
    <td align="right">24.38</td>
    <td align="right">24.38</td>
    <td align="right">180.00</td>
    <td align="right">90.00</td>
    <td align="right">4.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">FRONT_ENTRY_WALL_NORTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">19</td>
    <td align="right">CORE_RETAIL_WALL_NORTH</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">330.83</td>
    <td align="right">330.83</td>
    <td align="right">330.83</td>
    <td align="right">0.00</td>
    <td align="right">90.00</td>
    <td align="right">54.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">BACK_SPACE_WALL_SOUTH</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">20</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.795</td>
    <td align="right">0.710</td>
    <td align="right">&nbsp;</td>
    <td align="right">172.58</td>
    <td align="right">178.43</td>
    <td align="right">172.58</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">29.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">21</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR3</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">22</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">23</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_WEST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">24</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_EXT_WALL_GRD</td>
    <td align="right">0.795</td>
    <td align="right">0.710</td>
    <td align="right">&nbsp;</td>
    <td align="right">172.58</td>
    <td align="right">178.43</td>
    <td align="right">172.58</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">29.27</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">25</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR1</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">26</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR2</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">27</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2_DOOR3</td>
    <td align="right">Door</td>
    <td align="right">CORE_RETAIL_WALL_EAST_2</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">SWINGING DOOR_CON</td>
    <td align="right">2.101</td>
    <td align="right">2.101</td>
    <td align="right">&nbsp;</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">1.95</td>
    <td align="right">90.00</td>
    <td align="right">90.00</td>
    <td align="right">0.91</td>
    <td align="right">2.13</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">28</td>
    <td align="right">CORE_RETAIL_WALL_WEST_1</td>
    <td align="right">Wall</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">INT_WALL</td>
    <td align="right">6.299</td>
    <td align="right">3.242</td>
    <td align="right">&nbsp;</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">18.29</td>
    <td align="right">270.00</td>
    <td align="right">90.00</td>
    <td align="right">3.00</td>
    <td align="right">6.10</td>
    <td align="right">0.00</td>
    <td align="right">POINT_OF_SALE_WALL_EAST_2</td>
    <td align="right">Other/Same Surface Int Conv</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">0.50</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">29</td>
    <td align="right">CORE_RETAIL_FLOOR</td>
    <td align="right">Floor</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">CORE_RETAIL_FLOOR_FFACTOR</td>
    <td align="right">3.309E-002</td>
    <td align="right">3.283E-002</td>
    <td align="right">&nbsp;</td>
    <td align="right">1600.48</td>
    <td align="right">1600.48</td>
    <td align="right">1600.48</td>
    <td align="right">0.00</td>
    <td align="right">180.00</td>
    <td align="right">40.01</td>
    <td align="right">40.01</td>
    <td align="right">0.00</td>
    <td align="right">FCGround</td>
    <td align="right">N/A-FCGround</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">NoSun</td>
    <td align="right">NoWind</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">30</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Roof</td>
    <td align="right">&nbsp;</td>
    <td align="right">CTF - ConductionTransferFunction</td>
    <td align="right">NONRES_ROOF</td>
    <td align="right">0.186</td>
    <td align="right">0.180</td>
    <td align="right">&nbsp;</td>
    <td align="right">1576.70</td>
    <td align="right">1600.48</td>
    <td align="right">1576.70</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">40.01</td>
    <td align="right">40.01</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">8</td>
  </tr>
  <tr>
    <td align="right">31</td>
    <td align="right">SKYLIGHTS_R4C1</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">1.11E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">32</td>
    <td align="right">SKYLIGHTS_R4C2</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">33</td>
    <td align="right">SKYLIGHTS_R4C3</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4.44E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">34</td>
    <td align="right">SKYLIGHTS_R4C4</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4.44E-016</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">35</td>
    <td align="right">SKYLIGHTS_R1C1</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">36</td>
    <td align="right">SKYLIGHTS_R1C2</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">37</td>
    <td align="right">SKYLIGHTS_R1C4</td>
    <td align="right">Window</td>
    <td align="right">CORE_RETAIL_ROOF</td>
    <td align="right">Window5 Detailed Fenestration</td>
    <td align="right">NONRESSKYLIGHT_U_0.5_SHGC_0.4</td>
    <td align="right">N/A</td>
    <td align="right">2.843</td>
    <td align="right">No</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">1.49</td>
    <td align="right">180.00</td>
    <td align="right">0.00</td>
    <td align="right">1.22</td>
    <td align="right">1.22</td>
    <td align="right">0.00</td>
    <td align="right">ExternalEnvironment</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">ASHRAETARP</td>
    <td align="right">SunExposed</td>
    <td align="right">WindExposed</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">0.00</td>
    <td align="right">1.00</td>
    <td align="right">4</td>
  </tr>
  <tr>
    <td align="right">38</td>
    <td align="right">SKYLIGHTS_R1C3</td>
