Time,PACU_VAV_BOT:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Heat Cap [W],PACU_VAV_BOT:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Heat Cap [W],PACU_VAV_BOT:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_BOT:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_BOT:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Heat Cap [W],PACU_VAV_MID:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Heat Cap [W],PACU_VAV_MID:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_MID:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_MID:DesPer 2:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Heat Cap [W],PACU_VAV_TOP:DesPer 1:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 1:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 1:Des Tot Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Heat Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Heat Cap [W],PACU_VAV_TOP:DesPer 2:Des Cool Mass Flow [kg/s],PACU_VAV_TOP:DesPer 2:Des Sens Cool Cap [W],PACU_VAV_TOP:DesPer 2:Des Tot Cool Cap [W]
00:10:00,8.636129E-01,0.000000E+00,1.287500E+00,1.474349E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.632679E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.632679E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
00:20:00,8.636129E-01,0.000000E+00,1.294463E+00,1.472504E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.545898E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.545898E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
00:30:00,8.636129E-01,0.000000E+00,1.300680E+00,1.469617E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.459117E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.459117E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
00:40:00,8.636129E-01,0.000000E+00,1.306292E+00,1.465886E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.372336E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.372336E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
00:50:00,8.636129E-01,0.000000E+00,1.311407E+00,1.461460E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.285555E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.285555E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
01:00:00,8.636129E-01,0.000000E+00,1.316095E+00,1.456439E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.198774E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.198774E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
01:10:00,8.636129E-01,0.000000E+00,1.321851E+00,1.456765E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.140920E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.140920E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
01:20:00,8.636129E-01,0.000000E+00,1.327350E+00,1.456733E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.083066E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.083066E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
01:30:00,8.636129E-01,0.000000E+00,1.332626E+00,1.456389E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.025212E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.025212E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
01:40:00,8.636129E-01,0.000000E+00,1.337716E+00,1.455784E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.967359E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.967359E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
01:50:00,8.636129E-01,0.000000E+00,1.342649E+00,1.454961E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.909505E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.909505E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
02:00:00,8.636129E-01,0.000000E+00,1.347465E+00,1.453975E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.851651E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.851651E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
02:10:00,8.636129E-01,0.000000E+00,1.352179E+00,1.454774E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.808260E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.808260E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
02:20:00,8.636129E-01,0.000000E+00,1.356801E+00,1.455446E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.764870E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.764870E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
02:30:00,8.636129E-01,0.000000E+00,1.361344E+00,1.456006E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.721479E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.721479E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
02:40:00,8.636129E-01,0.000000E+00,1.365815E+00,1.456466E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.678089E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.678089E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
02:50:00,8.636129E-01,0.000000E+00,1.370224E+00,1.456839E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.634698E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.634698E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
03:00:00,8.636129E-01,0.000000E+00,1.374576E+00,1.457132E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.591308E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.591308E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
03:10:00,8.636129E-01,0.000000E+00,1.378876E+00,1.457354E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.547918E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.547918E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
03:20:00,8.636129E-01,0.000000E+00,1.383128E+00,1.457508E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.504527E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.504527E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
03:30:00,8.636129E-01,0.000000E+00,1.387336E+00,1.457601E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.649705E-01,8.474437E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.461137E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
03:40:00,8.636129E-01,0.000000E+00,1.391502E+00,1.457634E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.685078E-01,8.465457E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.417746E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
03:50:00,8.636129E-01,0.000000E+00,1.395628E+00,1.457612E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.719815E-01,8.455504E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.374356E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
04:00:00,8.636129E-01,0.000000E+00,1.399715E+00,1.457535E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.753936E-01,8.444609E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.330965E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
04:10:00,8.636129E-01,0.000000E+00,1.403764E+00,1.459334E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.787462E-01,8.447516E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.302038E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
04:20:00,8.636129E-01,0.000000E+00,1.407776E+00,1.461082E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.820409E-01,8.449644E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.273111E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
04:30:00,8.636129E-01,0.000000E+00,1.411754E+00,1.462781E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.852793E-01,8.451015E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.244184E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
04:40:00,8.636129E-01,0.000000E+00,1.415697E+00,1.464431E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.884631E-01,8.451649E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.215257E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
04:50:00,8.636129E-01,0.000000E+00,1.419606E+00,1.466035E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.915938E-01,8.451565E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.186331E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
05:00:00,8.636129E-01,0.000000E+00,1.423482E+00,1.467593E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.946725E-01,8.450782E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.157404E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
05:10:00,8.636129E-01,0.000000E+00,1.427327E+00,1.476820E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.977012E-01,8.509459E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.186331E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
05:20:00,8.636129E-01,0.000000E+00,1.431177E+00,1.486054E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,9.007269E-01,8.568310E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.215257E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
05:30:00,8.636129E-01,0.000000E+00,1.435102E+00,1.495393E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,9.038203E-01,8.628010E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.244184E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
05:40:00,8.636129E-01,0.000000E+00,1.439229E+00,1.505015E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,9.071171E-01,8.689866E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.273111E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
05:50:00,8.636129E-01,0.000000E+00,1.443685E+00,1.515097E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,9.107595E-01,8.755265E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.302038E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
06:00:00,8.636129E-01,0.000000E+00,1.448574E+00,1.525783E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,9.152911E-01,8.829486E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.330965E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
06:10:00,8.636129E-01,0.000000E+00,1.491909E+00,1.599812E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,9.714002E-01,9.484631E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,8.432210E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
06:20:00,8.636129E-01,0.000000E+00,1.867401E+00,2.121377E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.376486E+00,1.446872E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.108744E+00,1.095562E+04,0.000000E+00,9.486929E-01,5.433822E+03,8.636129E-01,0.000000E+00,0.000000E+00
06:30:00,8.636129E-01,0.000000E+00,2.031229E+00,2.334909E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.530198E+00,1.660734E+04,0.000000E+00,8.747450E-01,5.010272E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.194373E+00,1.208967E+04,0.000000E+00,1.122742E+00,6.430723E+03,8.636129E-01,0.000000E+00,0.000000E+00
06:40:00,8.636129E-01,0.000000E+00,2.498920E+00,2.939198E+04,4.725475E+03,9.856932E-01,5.645749E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.983311E+00,2.260050E+04,0.000000E+00,1.061089E+00,6.077593E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.592457E+00,1.745106E+04,0.000000E+00,1.401328E+00,5.191793E+03,8.636129E-01,0.000000E+00,0.000000E+00
06:50:00,8.636129E-01,0.000000E+00,2.889402E+00,3.417370E+04,1.008094E+04,1.097164E+00,6.284222E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.348059E+00,2.719739E+04,2.444311E+03,1.187018E+00,6.342681E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.933484E+00,2.185137E+04,0.000000E+00,1.695253E+00,3.366422E+03,8.636129E-01,0.000000E+00,0.000000E+00
07:00:00,8.636129E-01,0.000000E+00,3.271931E+00,3.863260E+04,1.518502E+04,1.208348E+00,6.172097E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.704180E+00,3.147774E+04,7.290048E+03,1.310960E+00,5.501742E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.271788E+00,2.602318E+04,8.394910E+02,1.976083E+00,1.443107E+03,8.636129E-01,0.000000E+00,0.000000E+00
07:10:00,8.636129E-01,0.000000E+00,3.955442E+00,4.647969E+04,2.389083E+04,1.439289E+00,4.517537E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.349822E+00,3.908213E+04,1.572846E+04,1.556181E+00,3.867109E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.888581E+00,3.343924E+04,8.920128E+03,2.542423E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
07:20:00,8.636129E-01,0.000000E+00,3.997674E+00,4.669256E+04,2.424526E+04,1.374253E+00,4.928390E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.329662E+00,3.868478E+04,1.548567E+04,1.467489E+00,4.312694E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.862743E+00,3.308822E+04,8.928652E+03,2.345371E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
07:30:00,8.636129E-01,0.000000E+00,4.531000E+00,5.284727E+04,3.072695E+04,1.463407E+00,4.220345E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.823201E+00,4.448114E+04,2.162588E+04,1.544759E+00,3.673060E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.387722E+00,3.933458E+04,1.546719E+04,2.506376E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
07:40:00,8.636129E-01,0.000000E+00,4.711859E+00,5.471598E+04,3.276356E+04,1.481755E+00,4.030564E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.967199E+00,4.603888E+04,2.336975E+04,1.546149E+00,3.570062E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.535909E+00,4.101420E+04,1.751124E+04,2.494349E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
07:50:00,8.636129E-01,0.000000E+00,4.965345E+00,5.735802E+04,3.563779E+04,1.548544E+00,3.451025E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.183472E+00,4.837815E+04,2.593257E+04,1.602563E+00,3.031528E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.768779E+00,4.361606E+04,2.046121E+04,2.601087E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
08:00:00,8.636129E-01,0.000000E+00,5.216670E+00,5.989092E+04,3.841736E+04,1.612505E+00,2.870814E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.396436E+00,5.060776E+04,2.837713E+04,1.714610E+00,2.014489E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.998739E+00,4.610721E+04,2.325344E+04,2.709034E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
08:10:00,8.636129E-01,0.000000E+00,5.115630E+00,5.886292E+04,3.737451E+04,1.554189E+00,3.295321E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.265910E+00,4.930127E+04,2.702077E+04,1.586382E+00,3.011728E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.901938E+00,4.520590E+04,2.239984E+04,2.521353E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
08:20:00,8.636129E-01,0.000000E+00,5.215852E+00,6.035650E+04,3.899388E+04,1.578078E+00,3.075454E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.358100E+00,5.070472E+04,2.854137E+04,1.650858E+00,2.480528E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.028626E+00,4.699766E+04,2.436105E+04,2.556669E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
08:30:00,8.636129E-01,0.000000E+00,5.160876E+00,6.010404E+04,3.873337E+04,1.559135E+00,3.236055E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.298769E+00,5.040326E+04,2.822287E+04,1.609546E+00,2.820843E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.002058E+00,4.706481E+04,2.445756E+04,2.489234E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
08:40:00,8.636129E-01,0.000000E+00,5.146901E+00,6.031314E+04,3.895566E+04,1.544091E+00,3.359998E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.281928E+00,5.058007E+04,2.840864E+04,1.580053E+00,3.063802E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.018963E+00,4.762126E+04,2.505694E+04,2.433657E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
08:50:00,8.636129E-01,0.000000E+00,5.140187E+00,6.060395E+04,3.925883E+04,1.531805E+00,3.461192E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.272830E+00,5.084404E+04,2.868230E+04,1.554050E+00,3.277994E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.044129E+00,4.827075E+04,2.574294E+04,2.386378E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
09:00:00,8.636129E-01,0.000000E+00,5.137355E+00,6.093844E+04,3.960466E+04,1.521479E+00,3.546234E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.268013E+00,5.115620E+04,2.900390E+04,1.532183E+00,3.458120E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.074121E+00,4.897458E+04,2.647818E+04,2.345569E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
09:10:00,8.636129E-01,0.000000E+00,5.137331E+00,6.126597E+04,3.994232E+04,1.512642E+00,3.619025E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.266187E+00,5.146346E+04,2.931991E+04,1.514022E+00,3.607720E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.107640E+00,4.967958E+04,2.721059E+04,2.309940E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
09:20:00,8.636129E-01,0.000000E+00,5.139122E+00,6.161394E+04,4.029987E+04,1.504954E+00,3.682348E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.266255E+00,5.179204E+04,2.965708E+04,1.503756E+00,3.692286E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.143464E+00,5.041053E+04,2.796653E+04,2.278478E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
09:30:00,8.636129E-01,0.000000E+00,5.142071E+00,6.197494E+04,4.066997E+04,1.498167E+00,3.738258E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.267541E+00,5.213433E+04,3.000776E+04,1.494719E+00,3.766733E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.180773E+00,5.115821E+04,2.873736E+04,2.250413E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
09:40:00,8.636129E-01,0.000000E+00,5.145637E+00,6.234289E+04,4.104660E+04,1.492089E+00,3.788329E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.269414E+00,5.248323E+04,3.036486E+04,1.486649E+00,3.833209E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.218779E+00,5.191374E+04,2.951471E+04,2.225098E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
09:50:00,8.636129E-01,0.000000E+00,5.149486E+00,6.271403E+04,4.142607E+04,1.486577E+00,3.833741E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.271511E+00,5.283465E+04,3.072424E+04,1.479356E+00,3.893294E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.256986E+00,5.267152E+04,3.029327E+04,2.202074E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
10:00:00,8.636129E-01,0.000000E+00,5.153379E+00,6.308567E+04,4.180573E+04,1.481524E+00,3.875374E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.273555E+00,5.318548E+04,3.108281E+04,1.472699E+00,3.948137E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.294991E+00,5.342705E+04,3.106881E+04,2.181028E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
10:10:00,8.636129E-01,0.000000E+00,5.156901E+00,6.341456E+04,4.214166E+04,1.476842E+00,3.913942E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.275167E+00,5.349288E+04,3.139707E+04,1.466559E+00,3.998722E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.332243E+00,5.413554E+04,3.179591E+04,2.161646E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
10:20:00,8.636129E-01,0.000000E+00,5.159861E+00,6.373712E+04,4.247094E+04,1.472465E+00,3.950009E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.276172E+00,5.379345E+04,3.170413E+04,1.460842E+00,4.045826E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.368506E+00,5.483290E+04,3.251105E+04,2.143664E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
10:30:00,8.636129E-01,0.000000E+00,5.161993E+00,6.405038E+04,4.279053E+04,1.468338E+00,3.984011E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.276302E+00,5.408417E+04,3.200091E+04,1.455475E+00,4.090046E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.403445E+00,5.551536E+04,3.321048E+04,2.126879E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
10:40:00,8.636129E-01,0.000000E+00,5.163180E+00,6.435299E+04,4.309909E+04,1.464420E+00,4.016291E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.275480E+00,5.436418E+04,3.228652E+04,1.450401E+00,4.131851E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.436921E+00,5.618135E+04,3.389269E+04,2.111126E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
10:50:00,8.636129E-01,0.000000E+00,5.163234E+00,6.464286E+04,4.339447E+04,1.460679E+00,4.047116E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.273576E+00,5.463201E+04,3.255953E+04,1.445575E+00,4.171610E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.468718E+00,5.682845E+04,3.455530E+04,2.096270E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
11:00:00,8.636129E-01,0.000000E+00,5.162070E+00,6.491902E+04,4.367567E+04,1.457085E+00,4.076726E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.270600E+00,5.488777E+04,3.282004E+04,1.440954E+00,4.209684E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.498761E+00,5.745580E+04,3.519749E+04,2.082150E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
11:10:00,8.636129E-01,0.000000E+00,5.159577E+00,6.508380E+04,4.384348E+04,1.453619E+00,4.105282E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.266382E+00,5.503315E+04,3.296828E+04,1.436512E+00,4.246280E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.526769E+00,5.796385E+04,3.571825E+04,2.068692E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
11:20:00,8.636129E-01,0.000000E+00,5.155859E+00,6.523480E+04,4.399702E+04,1.450266E+00,4.132905E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.261155E+00,5.516715E+04,3.310465E+04,1.432231E+00,4.281557E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.552878E+00,5.845051E+04,3.621677E+04,2.055833E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
11:30:00,8.636129E-01,0.000000E+00,5.151126E+00,6.537438E+04,4.413877E+04,1.447014E+00,4.159699E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.255219E+00,5.529318E+04,3.323265E+04,1.428092E+00,4.315657E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.577305E+00,5.891824E+04,3.669558E+04,2.043515E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
11:40:00,8.636129E-01,0.000000E+00,5.145693E+00,6.550608E+04,4.427236E+04,1.443853E+00,4.185750E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.248965E+00,5.541564E+04,3.335686E+04,1.424082E+00,4.348697E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.600367E+00,5.937062E+04,3.715845E+04,2.031685E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
11:50:00,8.636129E-01,0.000000E+00,5.139989E+00,6.563472E+04,4.440271E+04,1.440781E+00,4.211060E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.242889E+00,5.554010E+04,3.348304E+04,1.420205E+00,4.380641E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.622453E+00,5.981202E+04,3.760994E+04,2.020356E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
12:00:00,8.636129E-01,0.000000E+00,5.134609E+00,6.576702E+04,4.453678E+04,1.437790E+00,4.235704E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.237646E+00,5.567394E+04,3.361888E+04,1.416447E+00,4.411607E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.644164E+00,6.024918E+04,3.805710E+04,2.009473E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
12:10:00,8.636129E-01,0.000000E+00,5.130542E+00,6.587552E+04,4.464691E+04,1.434871E+00,4.259753E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.234270E+00,5.579021E+04,3.373719E+04,1.412793E+00,4.441708E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.666551E+00,6.065540E+04,3.847287E+04,1.998984E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
12:20:00,8.636129E-01,0.000000E+00,5.128317E+00,6.600476E+04,4.477835E+04,1.432019E+00,4.283252E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.233311E+00,5.593369E+04,3.388350E+04,1.409237E+00,4.471013E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.690124E+00,6.107496E+04,3.890225E+04,1.988856E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
12:30:00,8.636129E-01,0.000000E+00,5.128269E+00,6.615848E+04,4.493494E+04,1.429229E+00,4.306239E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.235120E+00,5.610832E+04,3.406186E+04,1.405770E+00,4.499574E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.715214E+00,6.151160E+04,3.934908E+04,1.979062E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
12:40:00,8.636129E-01,0.000000E+00,5.130594E+00,6.633892E+04,4.511898E+04,1.426498E+00,4.328742E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.239905E+00,5.631645E+04,3.427473E+04,1.402389E+00,4.527436E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.742027E+00,6.196763E+04,3.981573E+04,1.969576E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
12:50:00,8.636129E-01,0.000000E+00,5.135252E+00,6.654561E+04,4.533006E+04,1.423815E+00,4.350852E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.247625E+00,5.655760E+04,3.452165E+04,1.399072E+00,4.554765E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.770578E+00,6.244322E+04,4.030243E+04,1.960324E+00,0.000000E+00,8.636129E-01,0.000000E+00,0.000000E+00
13:00:00,8.636129E-01,0.000000E+00,5.142042E+00,6.677630E+04,4.556583E+04,1.421179E+00,4.372572E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.258069E+00,5.682942E+04,3.480014E+04,1.395820E+00,4.581554E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.800664E+00,6.293608E+04,4.080680E+04,1.951303E+00,4.771071E+00,8.636129E-01,0.000000E+00,0.000000E+00
13:10:00,8.636129E-01,0.000000E+00,5.150276E+00,6.696538E+04,4.575951E+04,1.418591E+00,4.393896E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.270556E+00,5.706637E+04,3.504364E+04,1.392637E+00,4.607781E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.831610E+00,6.338078E+04,4.126239E+04,1.942518E+00,7.715802E+01,8.636129E-01,0.000000E+00,0.000000E+00
13:20:00,8.636129E-01,0.000000E+00,5.159550E+00,6.716618E+04,4.596519E+04,1.416050E+00,4.414834E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.284660E+00,5.732152E+04,3.530583E+04,1.389521E+00,4.633458E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.863015E+00,6.383065E+04,4.172317E+04,1.933959E+00,1.476759E+02,8.636129E-01,0.000000E+00,0.000000E+00
13:30:00,8.636129E-01,0.000000E+00,5.169589E+00,6.737558E+04,4.617969E+04,1.413554E+00,4.435396E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.300018E+00,5.759079E+04,3.558251E+04,1.386470E+00,4.658598E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.894541E+00,6.428187E+04,4.218521E+04,1.925618E+00,2.164024E+02,8.636129E-01,0.000000E+00,0.000000E+00
13:40:00,8.636129E-01,0.000000E+00,5.180004E+00,6.758920E+04,4.639845E+04,1.411103E+00,4.455592E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.316169E+00,5.786898E+04,3.586832E+04,1.383482E+00,4.683215E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.925721E+00,6.472920E+04,4.264317E+04,1.917485E+00,2.834116E+02,8.636129E-01,0.000000E+00,0.000000E+00
13:50:00,8.636129E-01,0.000000E+00,5.190573E+00,6.780457E+04,4.661895E+04,1.408695E+00,4.475433E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.332785E+00,5.815241E+04,3.615947E+04,1.380556E+00,4.707324E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.956232E+00,6.516901E+04,4.309335E+04,1.909552E+00,3.487715E+02,8.636129E-01,0.000000E+00,0.000000E+00
14:00:00,8.636129E-01,0.000000E+00,5.201034E+00,6.801871E+04,4.683816E+04,1.406329E+00,4.494928E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.349501E+00,5.843695E+04,3.645179E+04,1.377690E+00,4.730939E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.985698E+00,6.559704E+04,4.353147E+04,1.901812E+00,4.125458E+02,8.636129E-01,0.000000E+00,0.000000E+00
14:10:00,8.636129E-01,0.000000E+00,5.211037E+00,6.813129E+04,4.695406E+04,1.404003E+00,4.514088E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.365837E+00,5.862080E+04,3.664180E+04,1.374882E+00,4.754074E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.013623E+00,6.591132E+04,4.385390E+04,1.894257E+00,4.747938E+02,8.636129E-01,0.000000E+00,0.000000E+00
14:20:00,8.636129E-01,0.000000E+00,5.220419E+00,6.823688E+04,4.706273E+04,1.401718E+00,4.532920E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.381497E+00,5.879705E+04,3.682383E+04,1.372131E+00,4.776740E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.039699E+00,6.620479E+04,4.415477E+04,1.886881E+00,5.355713E+02,8.636129E-01,0.000000E+00,0.000000E+00
14:30:00,8.636129E-01,0.000000E+00,5.228991E+00,6.833335E+04,4.716199E+04,1.399471E+00,4.551433E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.396219E+00,5.896272E+04,3.699481E+04,1.369435E+00,4.798951E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.063634E+00,6.647416E+04,4.443067E+04,1.879676E+00,5.949302E+02,8.636129E-01,0.000000E+00,0.000000E+00
14:40:00,8.636129E-01,0.000000E+00,5.236700E+00,6.842011E+04,4.725123E+04,1.397262E+00,4.569635E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.409849E+00,5.911613E+04,3.715301E+04,1.366793E+00,4.820718E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.085264E+00,6.671760E+04,4.467980E+04,1.872638E+00,6.529193E+02,8.636129E-01,0.000000E+00,0.000000E+00
14:50:00,8.636129E-01,0.000000E+00,5.243445E+00,6.849602E+04,4.732926E+04,1.395090E+00,4.587534E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.422230E+00,5.925547E+04,3.729666E+04,1.364204E+00,4.842054E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.104395E+00,6.693291E+04,4.490005E+04,1.865761E+00,7.095847E+02,8.636129E-01,0.000000E+00,0.000000E+00
15:00:00,8.636129E-01,0.000000E+00,5.249261E+00,6.856147E+04,4.739645E+04,1.392953E+00,4.605138E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.433355E+00,5.938068E+04,3.742571E+04,1.361665E+00,4.862968E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.120967E+00,6.711942E+04,4.509079E+04,1.859039E+00,7.649694E+02,8.636129E-01,0.000000E+00,0.000000E+00
15:10:00,8.636129E-01,0.000000E+00,5.253929E+00,6.849831E+04,4.733273E+04,1.390852E+00,4.622453E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.442944E+00,5.937289E+04,3.741950E+04,1.359177E+00,4.883472E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.134657E+00,6.715779E+04,4.513085E+04,1.852467E+00,8.191144E+02,8.636129E-01,0.000000E+00,0.000000E+00
15:20:00,8.636129E-01,0.000000E+00,5.257411E+00,6.842180E+04,4.725530E+04,1.388784E+00,4.639488E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.450924E+00,5.934699E+04,3.739451E+04,1.356737E+00,4.903577E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.145340E+00,6.716232E+04,4.513600E+04,1.846042E+00,8.720584E+02,8.636129E-01,0.000000E+00,0.000000E+00
15:30:00,8.636129E-01,0.000000E+00,5.259665E+00,6.833145E+04,4.716361E+04,1.386750E+00,4.656249E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.457241E+00,5.930239E+04,3.735001E+04,1.354344E+00,4.923291E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.152881E+00,6.713149E+04,4.510454E+04,1.839757E+00,9.238383E+02,8.636129E-01,0.000000E+00,0.000000E+00
15:40:00,8.636129E-01,0.000000E+00,5.260668E+00,6.822704E+04,4.705741E+04,1.384748E+00,4.672742E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.461867E+00,5.923875E+04,3.728577E+04,1.351997E+00,4.942626E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.157205E+00,6.706445E+04,4.503578E+04,1.833610E+00,9.744889E+02,8.636129E-01,0.000000E+00,0.000000E+00
15:50:00,8.636129E-01,0.000000E+00,5.260571E+00,6.811025E+04,4.693848E+04,1.382778E+00,4.688974E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.464919E+00,5.915739E+04,3.720324E+04,1.349696E+00,4.961589E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.158379E+00,6.696197E+04,4.493068E+04,1.827596E+00,1.024044E+03,8.636129E-01,0.000000E+00,0.000000E+00
16:00:00,8.636129E-01,0.000000E+00,5.259394E+00,6.798131E+04,4.680702E+04,1.380839E+00,4.704952E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.466369E+00,5.905800E+04,3.710211E+04,1.347438E+00,4.980191E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.156375E+00,6.682371E+04,4.478893E+04,1.821710E+00,1.072534E+03,8.636129E-01,0.000000E+00,0.000000E+00
16:10:00,8.636129E-01,0.000000E+00,5.257532E+00,6.780608E+04,4.662841E+04,1.378930E+00,4.720682E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.466653E+00,5.890693E+04,3.694833E+04,1.345223E+00,4.998439E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.151583E+00,6.661551E+04,4.457590E+04,1.815950E+00,1.119991E+03,8.636129E-01,0.000000E+00,0.000000E+00
16:20:00,8.636129E-01,0.000000E+00,5.254607E+00,6.761890E+04,4.643737E+04,1.377050E+00,4.736169E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.465347E+00,5.873796E+04,3.677606E+04,1.343050E+00,5.016343E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.143508E+00,6.637037E+04,4.432498E+04,1.810313E+00,1.166444E+03,8.636129E-01,0.000000E+00,0.000000E+00
16:30:00,8.636129E-01,0.000000E+00,5.250863E+00,6.742250E+04,4.623696E+04,1.375199E+00,4.751420E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.462684E+00,5.855373E+04,3.658801E+04,1.340918E+00,5.033910E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.132423E+00,6.609135E+04,4.403917E+04,1.804793E+00,1.211920E+03,8.636129E-01,0.000000E+00,0.000000E+00
16:40:00,8.636129E-01,0.000000E+00,5.246256E+00,6.721638E+04,4.602663E+04,1.373377E+00,4.766438E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.458603E+00,5.835352E+04,3.638345E+04,1.338826E+00,5.051150E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.118272E+00,6.577783E+04,4.371787E+04,1.799389E+00,1.256446E+03,8.636129E-01,0.000000E+00,0.000000E+00
16:50:00,8.636129E-01,0.000000E+00,5.240683E+00,6.699940E+04,4.580514E+04,1.371581E+00,4.781231E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.452351E+00,5.812890E+04,3.615375E+04,1.336773E+00,5.068068E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.100298E+00,6.542128E+04,4.335249E+04,1.794097E+00,1.300047E+03,8.636129E-01,0.000000E+00,0.000000E+00
17:00:00,8.636129E-01,0.000000E+00,5.234105E+00,6.677109E+04,4.557198E+04,1.369813E+00,4.795802E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.443511E+00,5.787514E+04,3.589413E+04,1.334757E+00,5.084675E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.078077E+00,6.501693E+04,4.293822E+04,1.788915E+00,1.342750E+03,8.636129E-01,0.000000E+00,0.000000E+00
17:10:00,8.636129E-01,0.000000E+00,5.226391E+00,6.649145E+04,4.528642E+04,1.368071E+00,4.810157E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.431985E+00,5.755258E+04,3.556430E+04,1.332779E+00,5.100975E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.051588E+00,6.452599E+04,4.243558E+04,1.783838E+00,1.384577E+03,8.636129E-01,0.000000E+00,0.000000E+00
17:20:00,8.636129E-01,0.000000E+00,5.217579E+00,6.619944E+04,4.498811E+04,1.366354E+00,4.824300E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.417967E+00,5.720198E+04,3.520555E+04,1.330836E+00,5.116978E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,5.021117E+00,6.399022E+04,4.188687E+04,1.778865E+00,1.425551E+03,8.636129E-01,0.000000E+00,0.000000E+00
17:30:00,8.636129E-01,0.000000E+00,5.206853E+00,6.588590E+04,4.466754E+04,1.364663E+00,4.838236E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.400715E+00,5.681498E+04,3.480927E+04,1.328930E+00,5.132689E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.985951E+00,6.340162E+04,4.128391E+04,1.773993E+00,1.465695E+03,8.636129E-01,0.000000E+00,0.000000E+00
17:40:00,8.636129E-01,0.000000E+00,5.193442E+00,6.554213E+04,4.431582E+04,1.362996E+00,4.851970E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.379526E+00,5.638368E+04,3.436733E+04,1.327057E+00,5.148116E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.945393E+00,6.275233E+04,4.061872E+04,1.769219E+00,1.505030E+03,8.636129E-01,0.000000E+00,0.000000E+00
17:50:00,8.636129E-01,0.000000E+00,5.176228E+00,6.515556E+04,4.392002E+04,1.361353E+00,4.865506E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.354036E+00,5.590396E+04,3.387546E+04,1.325219E+00,5.163264E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.899074E+00,6.203821E+04,3.988697E+04,1.764540E+00,1.543577E+03,8.636129E-01,0.000000E+00,0.000000E+00
18:00:00,8.636129E-01,0.000000E+00,5.153664E+00,6.470879E+04,4.346222E+04,1.359734E+00,4.878848E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.323272E+00,5.536490E+04,3.332237E+04,1.323413E+00,5.178142E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.845987E+00,6.124792E+04,3.907700E+04,1.759955E+00,1.581355E+03,8.636129E-01,0.000000E+00,0.000000E+00
18:10:00,8.636129E-01,0.000000E+00,5.123836E+00,6.408386E+04,4.282222E+04,1.358137E+00,4.892001E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.285431E+00,5.464976E+04,3.258919E+04,1.321640E+00,5.192754E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.784200E+00,6.026329E+04,3.806859E+04,1.755461E+00,1.618384E+03,8.636129E-01,0.000000E+00,0.000000E+00
18:20:00,8.636129E-01,0.000000E+00,5.084097E+00,6.334738E+04,4.206713E+04,1.356564E+00,4.904968E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.237279E+00,5.381859E+04,3.173611E+04,1.319898E+00,5.207107E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.710338E+00,5.914277E+04,3.692054E+04,1.751056E+00,1.654683E+03,8.636129E-01,0.000000E+00,0.000000E+00
18:30:00,8.636129E-01,0.000000E+00,5.033756E+00,6.249159E+04,4.118931E+04,1.355012E+00,4.917753E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.177973E+00,5.286189E+04,3.075310E+04,1.318186E+00,5.221207E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.623449E+00,5.787563E+04,3.562120E+04,1.746736E+00,1.690270E+03,8.636129E-01,0.000000E+00,0.000000E+00
18:40:00,8.636129E-01,0.000000E+00,4.972614E+00,6.151425E+04,4.018629E+04,1.353482E+00,4.930360E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.107398E+00,5.177835E+04,2.963872E+04,1.316505E+00,5.235059E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.523332E+00,5.645963E+04,3.416823E+04,1.742502E+00,1.725162E+03,8.636129E-01,0.000000E+00,0.000000E+00
18:50:00,8.636129E-01,0.000000E+00,4.905362E+00,6.046816E+04,3.911285E+04,1.351973E+00,4.942792E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.030701E+00,5.062593E+04,2.845255E+04,1.314853E+00,5.248669E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.415180E+00,5.495319E+04,3.262119E+04,1.738349E+00,1.759376E+03,8.636129E-01,0.000000E+00,0.000000E+00
19:00:00,8.636129E-01,0.000000E+00,4.837042E+00,5.941004E+04,3.802671E+04,1.350485E+00,4.955054E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.953346E+00,4.946610E+04,2.725831E+04,1.313230E+00,5.262043E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.304629E+00,5.341977E+04,3.104611E+04,1.734277E+00,1.792929E+03,8.636129E-01,0.000000E+00,0.000000E+00
19:10:00,8.636129E-01,0.000000E+00,4.771083E+00,5.845562E+04,3.704498E+04,1.349017E+00,4.967149E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.878963E+00,4.841686E+04,2.617682E+04,1.311635E+00,5.275185E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.195634E+00,5.198099E+04,2.956807E+04,1.730283E+00,1.825837E+03,8.636129E-01,0.000000E+00,0.000000E+00
19:20:00,8.636129E-01,0.000000E+00,4.711046E+00,5.756785E+04,3.613093E+04,1.347569E+00,4.979080E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.811727E+00,4.744806E+04,2.517842E+04,1.310067E+00,5.288102E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,4.092777E+00,5.061130E+04,2.816154E+04,1.726365E+00,1.858115E+03,8.636129E-01,0.000000E+00,0.000000E+00
19:30:00,8.636129E-01,0.000000E+00,4.658699E+00,5.676662E+04,3.530587E+04,1.346140E+00,4.990850E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.753592E+00,4.658167E+04,2.428570E+04,1.308527E+00,5.300797E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.998476E+00,4.933790E+04,2.685369E+04,1.722522E+00,1.889778E+03,8.636129E-01,0.000000E+00,0.000000E+00
19:40:00,8.636129E-01,0.000000E+00,4.615518E+00,5.606854E+04,3.458781E+04,1.344731E+00,5.002463E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.705995E+00,4.583389E+04,2.351526E+04,1.307012E+00,5.313276E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.914694E+00,4.818289E+04,2.566647E+04,1.718752E+00,1.920841E+03,8.636129E-01,0.000000E+00,0.000000E+00
19:50:00,8.636129E-01,0.000000E+00,4.578289E+00,5.543745E+04,3.393932E+04,1.343340E+00,5.013922E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.665282E+00,4.516358E+04,2.282480E+04,1.305523E+00,5.325543E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.838238E+00,4.711032E+04,2.456335E+04,1.715053E+00,1.951318E+03,8.636129E-01,0.000000E+00,0.000000E+00
20:00:00,8.636129E-01,0.000000E+00,4.543838E+00,5.483762E+04,3.332313E+04,1.341968E+00,5.025230E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.627776E+00,4.452936E+04,2.217170E+04,1.304059E+00,5.337604E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.765802E+00,4.608300E+04,2.350658E+04,1.711424E+00,1.981223E+03,8.636129E-01,0.000000E+00,0.000000E+00
20:10:00,8.636129E-01,0.000000E+00,4.511402E+00,5.429903E+04,3.276944E+04,1.340614E+00,5.036390E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.592517E+00,4.395900E+04,2.158388E+04,1.302620E+00,5.349461E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.696726E+00,4.513206E+04,2.252771E+04,1.707862E+00,2.010569E+03,8.636129E-01,0.000000E+00,0.000000E+00
20:20:00,8.636129E-01,0.000000E+00,4.480761E+00,5.378064E+04,3.223657E+04,1.339277E+00,5.047404E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.559248E+00,4.341103E+04,2.101926E+04,1.301205E+00,5.361121E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.630968E+00,4.421847E+04,2.158724E+04,1.704367E+00,2.039370E+03,8.636129E-01,0.000000E+00,0.000000E+00
20:30:00,8.636129E-01,0.000000E+00,4.451760E+00,5.328071E+04,3.172271E+04,1.337957E+00,5.058276E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.527787E+00,4.288341E+04,2.047571E+04,1.299814E+00,5.372586E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.568478E+00,4.334164E+04,2.068457E+04,1.700936E+00,2.067637E+03,8.636129E-01,0.000000E+00,0.000000E+00
20:40:00,8.636129E-01,0.000000E+00,4.424271E+00,5.279780E+04,3.122638E+04,1.336655E+00,5.069008E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.497989E+00,4.237451E+04,1.995148E+04,1.298445E+00,5.383861E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.509172E+00,4.250065E+04,1.981867E+04,1.697568E+00,2.095384E+03,8.636129E-01,0.000000E+00,0.000000E+00
20:50:00,8.636129E-01,0.000000E+00,4.398182E+00,5.233065E+04,3.074631E+04,1.335369E+00,5.079602E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.469724E+00,4.188285E+04,1.944507E+04,1.297099E+00,5.394950E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.452932E+00,4.169416E+04,1.898820E+04,1.694262E+00,2.122623E+03,8.636129E-01,0.000000E+00,0.000000E+00
21:00:00,8.636129E-01,0.000000E+00,4.373391E+00,5.187810E+04,3.028130E+04,1.334099E+00,5.090063E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.442874E+00,4.140713E+04,1.895509E+04,1.295775E+00,5.405858E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.399643E+00,4.092090E+04,1.819179E+04,1.691017E+00,2.149364E+03,8.636129E-01,0.000000E+00,0.000000E+00
21:10:00,8.636129E-01,0.000000E+00,4.349697E+00,5.143789E+04,2.982902E+04,1.332846E+00,5.100391E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.417198E+00,4.094461E+04,1.847876E+04,1.294473E+00,5.416587E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.349069E+00,4.017818E+04,1.742678E+04,1.687830E+00,2.175619E+03,8.636129E-01,0.000000E+00,0.000000E+00
21:20:00,8.636129E-01,0.000000E+00,4.326990E+00,5.100880E+04,2.938819E+04,1.331608E+00,5.110590E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.392599E+00,4.049422E+04,1.801492E+04,1.293192E+00,5.427143E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.301013E+00,3.946379E+04,1.669083E+04,1.684701E+00,2.201399E+03,8.636129E-01,0.000000E+00,0.000000E+00
21:30:00,8.636129E-01,0.000000E+00,4.305184E+00,5.058983E+04,2.895777E+04,1.330386E+00,5.120662E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.368961E+00,4.005464E+04,1.756221E+04,1.291932E+00,5.437528E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.255284E+00,3.877561E+04,1.598172E+04,1.681629E+00,2.226715E+03,8.636129E-01,0.000000E+00,0.000000E+00
21:40:00,8.636129E-01,0.000000E+00,4.284198E+00,5.018011E+04,2.853690E+04,1.329178E+00,5.130610E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.346195E+00,3.962487E+04,1.711964E+04,1.290691E+00,5.447748E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.211722E+00,3.811180E+04,1.529765E+04,1.678611E+00,2.251576E+03,8.636129E-01,0.000000E+00,0.000000E+00
21:50:00,8.636129E-01,0.000000E+00,4.263941E+00,4.977858E+04,2.812444E+04,1.327986E+00,5.140434E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.324233E+00,3.920416E+04,1.668639E+04,1.289471E+00,5.457804E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.170138E+00,3.747025E+04,1.463642E+04,1.675648E+00,2.275994E+03,8.636129E-01,0.000000E+00,0.000000E+00
22:00:00,8.636129E-01,0.000000E+00,4.244317E+00,4.938418E+04,2.771934E+04,1.326808E+00,5.150139E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.302968E+00,3.879129E+04,1.626124E+04,1.288270E+00,5.467701E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,3.130328E+00,3.684868E+04,1.399571E+04,1.672737E+00,2.299978E+03,8.636129E-01,0.000000E+00,0.000000E+00
22:10:00,8.636129E-01,0.000000E+00,3.555165E+00,4.197502E+04,1.960288E+04,1.190425E+00,6.273871E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.743591E+00,3.259438E+04,9.430519E+03,1.158299E+00,6.538572E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.591941E+00,3.084999E+04,7.420244E+03,1.392731E+00,4.607024E+03,8.636129E-01,0.000000E+00,0.000000E+00
22:20:00,8.636129E-01,0.000000E+00,2.930927E+00,3.533574E+04,1.231545E+04,1.054242E+00,6.038374E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.187907E+00,2.641598E+04,2.661833E+03,1.028534E+00,5.891130E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,2.060589E+00,2.490263E+04,9.462203E+02,1.192082E+00,6.260225E+03,8.636129E-01,0.000000E+00,0.000000E+00
22:30:00,8.636129E-01,0.000000E+00,2.363864E+00,2.901055E+04,5.438008E+03,9.182559E-01,5.259489E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.661559E+00,2.032032E+04,0.000000E+00,8.989708E-01,5.149030E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.535988E+00,1.878699E+04,0.000000E+00,1.021590E+00,5.851356E+03,8.636129E-01,0.000000E+00,0.000000E+00
22:40:00,8.636129E-01,0.000000E+00,1.808500E+00,2.237494E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.178456E+00,1.437575E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,1.059427E+00,1.291684E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
22:50:00,8.636129E-01,0.000000E+00,1.362407E+00,1.667467E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.042817E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.042817E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
23:00:00,8.636129E-01,0.000000E+00,1.041293E+00,1.245159E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.032693E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.032693E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
23:10:00,8.636129E-01,0.000000E+00,1.165097E+00,1.382248E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.022568E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.022568E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
23:20:00,8.636129E-01,0.000000E+00,1.229411E+00,1.458350E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.012444E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.012444E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
23:30:00,8.636129E-01,0.000000E+00,1.243540E+00,1.464840E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.002319E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,1.002319E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
23:40:00,8.636129E-01,0.000000E+00,1.255264E+00,1.467858E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.921948E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.921948E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
23:50:00,8.636129E-01,0.000000E+00,1.269218E+00,1.473880E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.820704E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.820704E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
24:00:00,8.636129E-01,0.000000E+00,1.279621E+00,1.474913E+04,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.719460E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00,8.636129E-01,0.000000E+00,8.636129E-01,9.719460E+03,0.000000E+00,8.636129E-01,4.946511E+03,8.636129E-01,0.000000E+00,0.000000E+00
Coinc Peak   ,1.612505E+00,5.260668E+00,6.284222E+03,6.856147E+04,1.714610E+00,4.466653E+00,6.538572E+03,5.938068E+04,2.709034E+00,5.158379E+00,6.430723E+03,6.716232E+04
NonCoinc Peak,1.612505E+00,5.904373E+00,6.284222E+03,6.856147E+04,1.714610E+00,5.204532E+00,6.538572E+03,5.938068E+04,2.542423E+00,5.526545E+00,6.430723E+03,6.716232E+04
