Time,CORE_BOTTOM:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_BOTTOM:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_BOTTOM::Des Latent Heat Load [W],CORE_BOTTOM::Des Latent Cool Load [W],CORE_BOTTOM::Des Latent Heat Mass Flow [kg/s],CORE_BOTTOM::Des Latent Cool Mass Flow [kg/s],CORE_BOTTOM::Des Heat Load No DOAS [W],CORE_BOTTOM::Des Sens Cool Load No DOAS [W],CORE_BOTTOM::Des Latent Heat Load No DOAS [W],CORE_BOTTOM::Des Latent Cool Load No DOAS [W],CORE_BOTTOM:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_BOTTOM:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_BOTTOM:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_BOTTOM:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],CORE_MID:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_MID:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_MID::Des Latent Heat Load [W],CORE_MID::Des Latent Cool Load [W],CORE_MID::Des Latent Heat Mass Flow [kg/s],CORE_MID::Des Latent Cool Mass Flow [kg/s],CORE_MID::Des Heat Load No DOAS [W],CORE_MID::Des Sens Cool Load No DOAS [W],CORE_MID::Des Latent Heat Load No DOAS [W],CORE_MID::Des Latent Cool Load No DOAS [W],CORE_MID:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_MID:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_MID:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_MID:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],CORE_TOP:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],CORE_TOP:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],CORE_TOP::Des Latent Heat Load [W],CORE_TOP::Des Latent Cool Load [W],CORE_TOP::Des Latent Heat Mass Flow [kg/s],CORE_TOP::Des Latent Cool Mass Flow [kg/s],CORE_TOP::Des Heat Load No DOAS [W],CORE_TOP::Des Sens Cool Load No DOAS [W],CORE_TOP::Des Latent Heat Load No DOAS [W],CORE_TOP::Des Latent Cool Load No DOAS [W],CORE_TOP:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],CORE_TOP:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],CORE_TOP:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],CORE_TOP:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Latent Heat Load [W],PERIMETER_BOT_ZN_1::Des Latent Cool Load [W],PERIMETER_BOT_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Latent Heat Load [W],PERIMETER_BOT_ZN_2::Des Latent Cool Load [W],PERIMETER_BOT_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Latent Heat Load [W],PERIMETER_BOT_ZN_3::Des Latent Cool Load [W],PERIMETER_BOT_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_BOT_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Latent Heat Load [W],PERIMETER_BOT_ZN_4::Des Latent Cool Load [W],PERIMETER_BOT_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4::Des Heat Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_BOT_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_BOT_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_BOT_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_BOT_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_BOT_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Latent Heat Load [W],PERIMETER_MID_ZN_1::Des Latent Cool Load [W],PERIMETER_MID_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Latent Heat Load [W],PERIMETER_MID_ZN_2::Des Latent Cool Load [W],PERIMETER_MID_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Latent Heat Load [W],PERIMETER_MID_ZN_3::Des Latent Cool Load [W],PERIMETER_MID_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_MID_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Latent Heat Load [W],PERIMETER_MID_ZN_4::Des Latent Cool Load [W],PERIMETER_MID_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4::Des Heat Load No DOAS [W],PERIMETER_MID_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_MID_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_MID_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_MID_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_MID_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_MID_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_MID_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Latent Heat Load [W],PERIMETER_TOP_ZN_1::Des Latent Cool Load [W],PERIMETER_TOP_ZN_1::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_1::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_1:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_1:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Latent Heat Load [W],PERIMETER_TOP_ZN_2::Des Latent Cool Load [W],PERIMETER_TOP_ZN_2::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_2::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_2:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_2:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Latent Heat Load [W],PERIMETER_TOP_ZN_3::Des Latent Cool Load [W],PERIMETER_TOP_ZN_3::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_3::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_3:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_3:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%],PERIMETER_TOP_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Latent Heat Load [W],PERIMETER_TOP_ZN_4::Des Latent Cool Load [W],PERIMETER_TOP_ZN_4::Des Latent Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Latent Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4::Des Heat Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Sens Cool Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Latent Heat Load No DOAS [W],PERIMETER_TOP_ZN_4::Des Latent Cool Load No DOAS [W],PERIMETER_TOP_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Temperature [C],PERIMETER_TOP_ZN_4:LOS ANGELES-USA ANN HTG 99.6% CONDNS DB:Heating Zone Relative Humidity [%],PERIMETER_TOP_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Temperature [C],PERIMETER_TOP_ZN_4:LOS ANGELES-USA ANN CLG 0.4% CONDNS DB=>MWB:Cooling Zone Relative Humidity [%]
00:10:00,0.000000E+00,1.326936E+04,0.000000E+00,9.353467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.027688E+01,5.419583E+01,2.669974E+01,3.967207E+01,0.000000E+00,5.943476E+03,0.000000E+00,4.189518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.925122E+01,5.775754E+01,2.669967E+01,4.078623E+01,0.000000E+00,4.609285E+03,0.000000E+00,3.249048E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.794924E+01,6.266375E+01,2.669969E+01,4.112160E+01,0.000000E+00,3.742249E+02,0.000000E+00,2.637793E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.726145E+01,5.963088E+01,2.670020E+01,3.484611E+01,0.000000E+00,3.541733E+02,0.000000E+00,2.496439E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.718641E+01,5.968964E+01,2.670032E+01,3.471050E+01,0.000000E+00,3.928676E+02,0.000000E+00,2.769198E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727969E+01,5.955353E+01,2.670021E+01,3.486624E+01,0.000000E+00,5.088693E+02,0.000000E+00,3.586813E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.718634E+01,5.968960E+01,2.670041E+01,3.494964E+01,0.000000E+00,5.540300E+02,0.000000E+00,3.905107E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.708554E+01,5.711251E+01,2.670054E+01,3.193071E+01,0.000000E+00,3.744983E+02,0.000000E+00,2.639659E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.702424E+01,5.698645E+01,2.670060E+01,3.159486E+01,0.000000E+00,6.029683E+02,0.000000E+00,4.250041E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.710303E+01,5.703831E+01,2.670057E+01,3.203824E+01,0.000000E+00,5.225157E+02,0.000000E+00,3.682933E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.702419E+01,5.698622E+01,2.670071E+01,3.212685E+01,0.000000E+00,1.680897E+02,0.000000E+00,1.184810E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.609178E+01,5.986844E+01,2.670023E+01,2.928762E+01,0.000000E+00,1.375319E+02,0.000000E+00,9.694133E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.604621E+01,5.959979E+01,2.670030E+01,2.890960E+01,0.000000E+00,2.311777E+02,0.000000E+00,1.629490E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.611507E+01,5.976818E+01,2.670029E+01,2.947867E+01,0.000000E+00,3.012173E+02,0.000000E+00,2.123137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.604617E+01,5.959936E+01,2.670055E+01,2.977611E+01
00:20:00,0.000000E+00,1.336817E+04,0.000000E+00,9.423096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.026277E+01,5.424313E+01,2.669976E+01,3.959430E+01,0.000000E+00,6.042153E+03,0.000000E+00,4.259070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.922004E+01,5.786989E+01,2.669969E+01,4.067422E+01,0.000000E+00,4.666198E+03,0.000000E+00,3.289164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.788925E+01,6.290085E+01,2.669970E+01,4.101970E+01,0.000000E+00,3.790223E+02,0.000000E+00,2.671604E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.722830E+01,5.938594E+01,2.670021E+01,3.442876E+01,0.000000E+00,3.547653E+02,0.000000E+00,2.500605E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.715161E+01,5.943123E+01,2.670034E+01,3.432063E+01,0.000000E+00,3.971684E+02,0.000000E+00,2.799508E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.724707E+01,5.930687E+01,2.670022E+01,3.445295E+01,0.000000E+00,5.069609E+02,0.000000E+00,3.573352E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.715154E+01,5.943117E+01,2.670043E+01,3.461048E+01,0.000000E+00,5.589198E+02,0.000000E+00,3.939558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.703530E+01,5.674029E+01,2.670056E+01,3.143330E+01,0.000000E+00,3.770071E+02,0.000000E+00,2.657331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.697232E+01,5.659214E+01,2.670062E+01,3.109418E+01,0.000000E+00,6.072388E+02,0.000000E+00,4.280125E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.705313E+01,5.666531E+01,2.670060E+01,3.155602E+01,0.000000E+00,5.229461E+02,0.000000E+00,3.685951E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.697227E+01,5.659186E+01,2.670074E+01,3.169327E+01,0.000000E+00,1.768244E+02,0.000000E+00,1.246376E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.601368E+01,5.947165E+01,2.670022E+01,2.856660E+01,0.000000E+00,1.435291E+02,0.000000E+00,1.011684E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.596664E+01,5.917398E+01,2.670029E+01,2.819056E+01,0.000000E+00,2.398444E+02,0.000000E+00,1.690575E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.603743E+01,5.937017E+01,2.670029E+01,2.878704E+01,0.000000E+00,2.956892E+02,0.000000E+00,2.084166E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.596661E+01,5.917351E+01,2.670055E+01,2.915506E+01
00:30:00,0.000000E+00,1.345639E+04,0.000000E+00,9.485260E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.024978E+01,5.428669E+01,2.669979E+01,3.951036E+01,0.000000E+00,6.130674E+03,0.000000E+00,4.321464E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.919173E+01,5.797207E+01,2.669970E+01,4.055060E+01,0.000000E+00,4.719208E+03,0.000000E+00,3.326528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.783289E+01,6.312452E+01,2.669972E+01,4.090399E+01,0.000000E+00,3.807228E+02,0.000000E+00,2.683585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.719810E+01,5.913096E+01,2.670023E+01,3.400656E+01,0.000000E+00,3.537391E+02,0.000000E+00,2.493365E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711991E+01,5.916236E+01,2.670037E+01,3.392842E+01,0.000000E+00,3.984737E+02,0.000000E+00,2.808704E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.721716E+01,5.905111E+01,2.670024E+01,3.403503E+01,0.000000E+00,5.035698E+02,0.000000E+00,3.549440E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711984E+01,5.916228E+01,2.670046E+01,3.427049E+01,0.000000E+00,5.614333E+02,0.000000E+00,3.957261E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.698897E+01,5.635662E+01,2.670060E+01,3.094353E+01,0.000000E+00,3.778908E+02,0.000000E+00,2.663551E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.692439E+01,5.618643E+01,2.670067E+01,3.060230E+01,0.000000E+00,6.093151E+02,0.000000E+00,4.294744E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.700712E+01,5.628097E+01,2.670064E+01,3.108170E+01,0.000000E+00,5.213789E+02,0.000000E+00,3.674892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.692433E+01,5.618613E+01,2.670078E+01,3.126842E+01,0.000000E+00,1.780170E+02,0.000000E+00,1.254780E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.594048E+01,5.905924E+01,2.670023E+01,2.784890E+01,0.000000E+00,1.427181E+02,0.000000E+00,1.005965E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.589208E+01,5.873270E+01,2.670030E+01,2.747703E+01,0.000000E+00,2.385985E+02,0.000000E+00,1.681790E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.596466E+01,5.895676E+01,2.670031E+01,2.809971E+01,0.000000E+00,2.887599E+02,0.000000E+00,2.035321E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.589205E+01,5.873218E+01,2.670057E+01,2.853963E+01
00:40:00,0.000000E+00,1.353604E+04,0.000000E+00,9.541384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.023769E+01,5.432731E+01,2.669982E+01,3.943340E+01,0.000000E+00,6.210779E+03,0.000000E+00,4.377924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.916581E+01,5.806583E+01,2.669972E+01,4.042868E+01,0.000000E+00,4.766072E+03,0.000000E+00,3.359559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.777941E+01,6.333760E+01,2.669973E+01,4.078759E+01,0.000000E+00,3.800681E+02,0.000000E+00,2.678966E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.716982E+01,5.887002E+01,2.670025E+01,3.359339E+01,0.000000E+00,3.513882E+02,0.000000E+00,2.476789E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.709025E+01,5.888718E+01,2.670040E+01,3.354760E+01,0.000000E+00,3.975053E+02,0.000000E+00,2.801873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.718900E+01,5.879003E+01,2.670026E+01,3.362635E+01,0.000000E+00,4.988740E+02,0.000000E+00,3.516333E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.709018E+01,5.888708E+01,2.670049E+01,3.394303E+01,0.000000E+00,5.617423E+02,0.000000E+00,3.959427E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.694564E+01,5.596505E+01,2.670064E+01,3.047513E+01,0.000000E+00,3.771957E+02,0.000000E+00,2.658642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.687958E+01,5.577271E+01,2.670071E+01,3.013278E+01,0.000000E+00,6.090583E+02,0.000000E+00,4.292920E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.696408E+01,5.588884E+01,2.670069E+01,3.062892E+01,0.000000E+00,5.181340E+02,0.000000E+00,3.652008E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.687953E+01,5.577238E+01,2.670082E+01,3.086536E+01,0.000000E+00,1.744265E+02,0.000000E+00,1.229470E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.587136E+01,5.863472E+01,2.670024E+01,2.714858E+01,0.000000E+00,1.396636E+02,0.000000E+00,9.844335E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.582173E+01,5.827935E+01,2.670032E+01,2.678308E+01,0.000000E+00,2.340557E+02,0.000000E+00,1.649767E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.589593E+01,5.853140E+01,2.670032E+01,2.743088E+01,0.000000E+00,2.804686E+02,0.000000E+00,1.976876E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.582170E+01,5.827879E+01,2.670059E+01,2.794335E+01
00:50:00,0.000000E+00,1.360862E+04,0.000000E+00,9.592529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.022630E+01,5.436556E+01,2.669985E+01,3.936834E+01,0.000000E+00,6.283564E+03,0.000000E+00,4.429224E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.914168E+01,5.815326E+01,2.669974E+01,4.031449E+01,0.000000E+00,4.806628E+03,0.000000E+00,3.388143E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.772826E+01,6.354214E+01,2.669975E+01,4.067659E+01,0.000000E+00,3.775662E+02,0.000000E+00,2.661328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714315E+01,5.860429E+01,2.670027E+01,3.319525E+01,0.000000E+00,3.480145E+02,0.000000E+00,2.453004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.706230E+01,5.860696E+01,2.670043E+01,3.318390E+01,0.000000E+00,3.947577E+02,0.000000E+00,2.782502E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.716244E+01,5.852421E+01,2.670029E+01,3.323288E+01,0.000000E+00,4.931466E+02,0.000000E+00,3.475955E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.706223E+01,5.860684E+01,2.670052E+01,3.363340E+01,0.000000E+00,5.601197E+02,0.000000E+00,3.947978E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.690495E+01,5.556705E+01,2.670068E+01,3.003329E+01,0.000000E+00,3.752421E+02,0.000000E+00,2.644864E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.683755E+01,5.535246E+01,2.670076E+01,2.969050E+01,0.000000E+00,6.068859E+02,0.000000E+00,4.277595E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.692365E+01,5.549038E+01,2.670073E+01,3.020276E+01,0.000000E+00,5.135178E+02,0.000000E+00,3.619461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.683749E+01,5.535209E+01,2.670085E+01,3.048853E+01,0.000000E+00,1.681193E+02,0.000000E+00,1.185012E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.580591E+01,5.819988E+01,2.670025E+01,2.647109E+01,0.000000E+00,1.349329E+02,0.000000E+00,9.510881E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.575519E+01,5.781577E+01,2.670032E+01,2.611379E+01,0.000000E+00,2.270598E+02,0.000000E+00,1.600453E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.583084E+01,5.809587E+01,2.670033E+01,2.678590E+01,0.000000E+00,2.710464E+02,0.000000E+00,1.910461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.575515E+01,5.781518E+01,2.670060E+01,2.737088E+01
01:00:00,0.000000E+00,1.367517E+04,0.000000E+00,9.639417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.021552E+01,5.440183E+01,2.669988E+01,3.931482E+01,0.000000E+00,6.349622E+03,0.000000E+00,4.475782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.911890E+01,5.823593E+01,2.669976E+01,4.020922E+01,0.000000E+00,4.841227E+03,0.000000E+00,3.412528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.767914E+01,6.373924E+01,2.669976E+01,4.057239E+01,0.000000E+00,3.736361E+02,0.000000E+00,2.633622E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711801E+01,5.833416E+01,2.670029E+01,3.281282E+01,0.000000E+00,3.438553E+02,0.000000E+00,2.423683E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.703599E+01,5.832212E+01,2.670045E+01,3.283771E+01,0.000000E+00,3.906431E+02,0.000000E+00,2.753496E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.713746E+01,5.825382E+01,2.670030E+01,3.285532E+01,0.000000E+00,4.866139E+02,0.000000E+00,3.429902E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.703592E+01,5.832198E+01,2.670055E+01,3.334158E+01,0.000000E+00,5.568518E+02,0.000000E+00,3.924934E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.686664E+01,5.516368E+01,2.670071E+01,2.961748E+01,0.000000E+00,3.722283E+02,0.000000E+00,2.623613E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.679801E+01,5.492682E+01,2.670081E+01,2.927449E+01,0.000000E+00,6.030636E+02,0.000000E+00,4.250642E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.688559E+01,5.508666E+01,2.670076E+01,2.980260E+01,0.000000E+00,5.078017E+02,0.000000E+00,3.579163E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.679795E+01,5.492642E+01,2.670088E+01,3.013678E+01,0.000000E+00,1.597502E+02,0.000000E+00,1.126021E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.574377E+01,5.775632E+01,2.670025E+01,2.581587E+01,0.000000E+00,1.289314E+02,0.000000E+00,9.087848E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.569205E+01,5.734365E+01,2.670033E+01,2.546821E+01,0.000000E+00,2.182122E+02,0.000000E+00,1.538089E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.576905E+01,5.765173E+01,2.670034E+01,2.616413E+01,0.000000E+00,2.607599E+02,0.000000E+00,1.837955E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.569202E+01,5.734301E+01,2.670061E+01,2.682104E+01
01:10:00,0.000000E+00,1.375685E+04,0.000000E+00,9.696975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.020524E+01,5.443642E+01,2.669990E+01,3.927083E+01,0.000000E+00,6.428996E+03,0.000000E+00,4.531726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.909718E+01,5.831487E+01,2.669978E+01,4.011227E+01,0.000000E+00,4.889003E+03,0.000000E+00,3.446201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.763186E+01,6.392962E+01,2.669978E+01,4.047465E+01,0.000000E+00,3.728451E+02,0.000000E+00,2.628043E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.709425E+01,5.806026E+01,2.670031E+01,3.244488E+01,0.000000E+00,3.417420E+02,0.000000E+00,2.408783E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.701114E+01,5.803332E+01,2.670047E+01,3.250748E+01,0.000000E+00,3.897175E+02,0.000000E+00,2.746968E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711389E+01,5.797957E+01,2.670032E+01,3.249241E+01,0.000000E+00,4.821491E+02,0.000000E+00,3.398426E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.701107E+01,5.803315E+01,2.670057E+01,3.306569E+01,0.000000E+00,5.563732E+02,0.000000E+00,3.921551E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.683040E+01,5.475615E+01,2.670074E+01,2.922522E+01,0.000000E+00,3.710104E+02,0.000000E+00,2.615022E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.676064E+01,5.449706E+01,2.670082E+01,2.888231E+01,0.000000E+00,6.020209E+02,0.000000E+00,4.243281E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.684989E+01,5.467778E+01,2.670080E+01,2.942585E+01,0.000000E+00,5.038922E+02,0.000000E+00,3.551599E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.676059E+01,5.449663E+01,2.670091E+01,2.980713E+01,0.000000E+00,1.539684E+02,0.000000E+00,1.085266E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.568455E+01,5.730570E+01,2.670025E+01,2.518026E+01,9.861347E+00,1.246400E+02,3.968603E-04,8.785365E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.563193E+01,5.686470E+01,2.670033E+01,2.484333E+01,0.000000E+00,2.121646E+02,0.000000E+00,1.495461E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.571016E+01,5.720063E+01,2.670034E+01,2.556284E+01,9.873877E+00,2.524483E+02,3.973640E-04,1.779369E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.563189E+01,5.686402E+01,2.670062E+01,2.629077E+01
01:20:00,0.000000E+00,1.383489E+04,0.000000E+00,9.751966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.019539E+01,5.446961E+01,2.669992E+01,3.923442E+01,0.000000E+00,6.504184E+03,0.000000E+00,4.584719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.907634E+01,5.839072E+01,2.669980E+01,4.002281E+01,0.000000E+00,4.932739E+03,0.000000E+00,3.477027E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.758625E+01,6.411390E+01,2.669979E+01,4.038276E+01,0.000000E+00,3.714666E+02,0.000000E+00,2.618322E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.707166E+01,5.778342E+01,2.670033E+01,3.209066E+01,0.000000E+00,3.393761E+02,0.000000E+00,2.392102E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.698755E+01,5.774144E+01,2.670050E+01,3.219216E+01,0.000000E+00,3.882512E+02,0.000000E+00,2.736628E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.709149E+01,5.770241E+01,2.670034E+01,3.214338E+01,0.000000E+00,4.774139E+02,0.000000E+00,3.365043E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.698747E+01,5.774125E+01,2.670059E+01,3.280438E+01,0.000000E+00,5.551434E+02,0.000000E+00,3.912873E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.679593E+01,5.434564E+01,2.670077E+01,2.885495E+01,0.000000E+00,3.693880E+02,0.000000E+00,2.603580E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.672545E+01,5.406332E+01,2.670084E+01,2.851248E+01,0.000000E+00,6.001678E+02,0.000000E+00,4.230208E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.681596E+01,5.426591E+01,2.670083E+01,2.907087E+01,0.000000E+00,4.995529E+02,0.000000E+00,3.521006E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.672539E+01,5.406286E+01,2.670093E+01,2.949766E+01,1.605589E+01,1.474614E+02,6.460465E-04,1.039401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.562788E+01,5.684955E+01,2.670025E+01,2.456305E+01,3.202330E+01,1.197998E+02,1.287578E-03,8.444192E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559995E+01,5.631750E+01,2.670033E+01,2.423777E+01,2.048764E-01,2.053990E+02,8.252456E-06,1.447772E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.565379E+01,5.674410E+01,2.670034E+01,2.498073E+01,3.203621E+01,2.438865E+02,1.288097E-03,1.719020E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559995E+01,5.631670E+01,2.670062E+01,2.577851E+01
01:30:00,0.000000E+00,1.390976E+04,0.000000E+00,9.804726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.018588E+01,5.450166E+01,2.669993E+01,3.920414E+01,0.000000E+00,6.575621E+03,0.000000E+00,4.635068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.905626E+01,5.846395E+01,2.669981E+01,3.994019E+01,0.000000E+00,4.972766E+03,0.000000E+00,3.505238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.754213E+01,6.429268E+01,2.669980E+01,4.029627E+01,0.000000E+00,3.696700E+02,0.000000E+00,2.605655E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.705004E+01,5.750444E+01,2.670034E+01,3.174941E+01,0.000000E+00,3.368117E+02,0.000000E+00,2.374023E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.696498E+01,5.744730E+01,2.670052E+01,3.189076E+01,0.000000E+00,3.864079E+02,0.000000E+00,2.723632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.707003E+01,5.742314E+01,2.670036E+01,3.180749E+01,0.000000E+00,4.725123E+02,0.000000E+00,3.330488E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.696491E+01,5.744709E+01,2.670061E+01,3.255641E+01,0.000000E+00,5.533308E+02,0.000000E+00,3.900088E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.676322E+01,5.393228E+01,2.670080E+01,2.850515E+01,0.000000E+00,3.674949E+02,0.000000E+00,2.590231E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.669186E+01,5.362767E+01,2.670086E+01,2.816358E+01,0.000000E+00,5.977764E+02,0.000000E+00,4.213341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678339E+01,5.385263E+01,2.670087E+01,2.873593E+01,0.000000E+00,4.949113E+02,0.000000E+00,3.488283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.669180E+01,5.362718E+01,2.670095E+01,2.920658E+01,4.907320E+01,1.402995E+02,1.973054E-03,9.889184E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559995E+01,5.632354E+01,2.670024E+01,2.396284E+01,5.943949E+01,1.145221E+02,2.389463E-03,8.072190E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559981E+01,5.571963E+01,2.670032E+01,2.364996E+01,3.174526E+01,1.980221E+02,1.275904E-03,1.395775E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.560000E+01,5.628256E+01,2.670034E+01,2.441640E+01,5.945839E+01,2.351666E+02,2.390223E-03,1.657558E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559981E+01,5.571884E+01,2.670063E+01,2.528261E+01
01:40:00,0.000000E+00,1.398198E+04,0.000000E+00,9.855620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.017663E+01,5.453283E+01,2.669994E+01,3.917890E+01,0.000000E+00,6.643833E+03,0.000000E+00,4.683144E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.903680E+01,5.853497E+01,2.669983E+01,3.986392E+01,0.000000E+00,5.009546E+03,0.000000E+00,3.531160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.749938E+01,6.446649E+01,2.669981E+01,4.021489E+01,0.000000E+00,3.676273E+02,0.000000E+00,2.591254E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.702922E+01,5.722389E+01,2.670036E+01,3.142040E+01,0.000000E+00,3.341429E+02,0.000000E+00,2.355208E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.694329E+01,5.715155E+01,2.670054E+01,3.160230E+01,0.000000E+00,3.843550E+02,0.000000E+00,2.709159E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.704938E+01,5.714236E+01,2.670037E+01,3.148398E+01,0.000000E+00,4.675510E+02,0.000000E+00,3.295514E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.694322E+01,5.715132E+01,2.670063E+01,3.232062E+01,0.000000E+00,5.511219E+02,0.000000E+00,3.884510E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.673183E+01,5.351768E+01,2.670083E+01,2.817425E+01,0.000000E+00,3.654808E+02,0.000000E+00,2.576030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.665949E+01,5.319150E+01,2.670088E+01,2.783407E+01,0.000000E+00,5.950922E+02,0.000000E+00,4.194412E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.675198E+01,5.343864E+01,2.670089E+01,2.841963E+01,0.000000E+00,4.901077E+02,0.000000E+00,3.454420E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.665943E+01,5.319098E+01,2.670097E+01,2.893208E+01,9.034153E+01,1.326807E+02,3.631673E-03,9.352170E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559982E+01,5.575644E+01,2.670024E+01,2.337794E+01,9.584538E+01,1.089504E+02,3.852651E-03,7.679461E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559975E+01,5.517876E+01,2.670032E+01,2.307806E+01,6.458946E+01,1.902425E+02,2.595948E-03,1.340939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559983E+01,5.569451E+01,2.670034E+01,2.386815E+01,9.586846E+01,2.264243E+02,3.853579E-03,1.595937E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559975E+01,5.517798E+01,2.670063E+01,2.480127E+01
