01:50:00,0.000000E+00,1.405199E+04,0.000000E+00,9.904951E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.016780E+01,5.456264E+01,2.669995E+01,3.915789E+01,0.000000E+00,6.709273E+03,0.000000E+00,4.729266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.901793E+01,5.860396E+01,2.669984E+01,3.979360E+01,0.000000E+00,5.043518E+03,0.000000E+00,3.555102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.745808E+01,6.463491E+01,2.669983E+01,4.013839E+01,0.000000E+00,3.654778E+02,0.000000E+00,2.576100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.700911E+01,5.694220E+01,2.670037E+01,3.110288E+01,0.000000E+00,3.314435E+02,0.000000E+00,2.336178E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.692236E+01,5.685460E+01,2.670055E+01,3.132585E+01,0.000000E+00,3.822290E+02,0.000000E+00,2.694170E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.702944E+01,5.686044E+01,2.670039E+01,3.117214E+01,0.000000E+00,4.626158E+02,0.000000E+00,3.260723E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.692229E+01,5.685435E+01,2.670064E+01,3.209594E+01,0.000000E+00,5.486610E+02,0.000000E+00,3.867157E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.670151E+01,5.310272E+01,2.670085E+01,2.786070E+01,0.000000E+00,3.634992E+02,0.000000E+00,2.562059E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.662825E+01,5.275519E+01,2.670090E+01,2.752234E+01,0.000000E+00,5.923060E+02,0.000000E+00,4.174764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.672171E+01,5.302409E+01,2.670090E+01,2.812058E+01,0.000000E+00,4.852554E+02,0.000000E+00,3.420213E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.662819E+01,5.275464E+01,2.670099E+01,2.867249E+01,1.447866E+02,1.247825E+02,5.819874E-03,8.795452E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559976E+01,5.524239E+01,2.670023E+01,2.280663E+01,1.393532E+02,1.032042E+02,5.601264E-03,7.274440E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559966E+01,5.469760E+01,2.670031E+01,2.252015E+01,1.124909E+02,1.822340E+02,4.521157E-03,1.284490E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559981E+01,5.515621E+01,2.670034E+01,2.333428E+01,1.393801E+02,2.177872E+02,5.602347E-03,1.535059E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559966E+01,5.469682E+01,2.670063E+01,2.433273E+01
02:00:00,0.000000E+00,1.412032E+04,0.000000E+00,9.953111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.015939E+01,5.459104E+01,2.669996E+01,3.914043E+01,0.000000E+00,6.772706E+03,0.000000E+00,4.773973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.899954E+01,5.867125E+01,2.669985E+01,3.972884E+01,0.000000E+00,5.075268E+03,0.000000E+00,3.577479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.741814E+01,6.479823E+01,2.669984E+01,4.006653E+01,0.000000E+00,3.633350E+02,0.000000E+00,2.560993E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.698962E+01,5.665973E+01,2.670039E+01,3.079619E+01,0.000000E+00,3.287787E+02,0.000000E+00,2.317392E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.690210E+01,5.655688E+01,2.670057E+01,3.106054E+01,0.000000E+00,3.801384E+02,0.000000E+00,2.679431E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.701010E+01,5.657778E+01,2.670040E+01,3.087127E+01,0.000000E+00,4.577743E+02,0.000000E+00,3.226594E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.690202E+01,5.655661E+01,2.670066E+01,3.188140E+01,0.000000E+00,5.460718E+02,0.000000E+00,3.848899E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.667212E+01,5.268797E+01,2.670088E+01,2.756305E+01,0.000000E+00,3.615488E+02,0.000000E+00,2.548309E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.659805E+01,5.231910E+01,2.670091E+01,2.722694E+01,0.000000E+00,5.895894E+02,0.000000E+00,4.155610E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.669245E+01,5.260945E+01,2.670091E+01,2.783755E+01,0.000000E+00,4.804433E+02,0.000000E+00,3.386292E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.659799E+01,5.231852E+01,2.670100E+01,2.842627E+01,2.097892E+02,1.167455E+02,8.432383E-03,8.228961E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559968E+01,5.478362E+01,2.670022E+01,2.224729E+01,1.894589E+02,9.737582E+01,7.615050E-03,6.863621E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559958E+01,5.427329E+01,2.670030E+01,2.197445E+01,1.711344E+02,1.741328E+02,6.878092E-03,1.227389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559972E+01,5.467380E+01,2.670033E+01,2.281316E+01,1.894895E+02,2.093239E+02,7.616277E-03,1.475406E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559958E+01,5.427254E+01,2.670063E+01,2.387550E+01
02:10:00,0.000000E+00,1.418721E+04,0.000000E+00,1.000025E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.015132E+01,5.461830E+01,2.669997E+01,3.912593E+01,0.000000E+00,6.834273E+03,0.000000E+00,4.817366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.898153E+01,5.873726E+01,2.669987E+01,3.966929E+01,0.000000E+00,5.104999E+03,0.000000E+00,3.598433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.737940E+01,6.495707E+01,2.669985E+01,3.999910E+01,0.000000E+00,3.610677E+02,0.000000E+00,2.545010E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.697064E+01,5.637686E+01,2.670040E+01,3.049968E+01,0.000000E+00,3.260590E+02,0.000000E+00,2.298219E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.688239E+01,5.625876E+01,2.670058E+01,3.080557E+01,0.000000E+00,3.779485E+02,0.000000E+00,2.663992E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.699128E+01,5.629472E+01,2.670041E+01,3.058074E+01,0.000000E+00,4.529411E+02,0.000000E+00,3.192523E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.688231E+01,5.625847E+01,2.670067E+01,3.167614E+01,0.000000E+00,5.432206E+02,0.000000E+00,3.828795E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.664353E+01,5.227384E+01,2.670091E+01,2.727993E+01,0.000000E+00,3.595217E+02,0.000000E+00,2.534018E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.656874E+01,5.188373E+01,2.670093E+01,2.694650E+01,0.000000E+00,5.868359E+02,0.000000E+00,4.136195E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.666404E+01,5.219533E+01,2.670093E+01,2.756935E+01,0.000000E+00,4.755829E+02,0.000000E+00,3.352030E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.656868E+01,5.188312E+01,2.670101E+01,2.819209E+01,2.846336E+02,1.084290E+02,1.144043E-02,7.642763E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559961E+01,5.437762E+01,2.670021E+01,2.169843E+01,2.358851E+02,9.137132E+01,9.480418E-03,6.440392E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559951E+01,5.390230E+01,2.670029E+01,2.143933E+01,2.397376E+02,1.657939E+02,9.635309E-03,1.168612E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559964E+01,5.424543E+01,2.670032E+01,2.230332E+01,2.359065E+02,2.008623E+02,9.481276E-03,1.415764E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559951E+01,5.390156E+01,2.670062E+01,2.342827E+01
02:20:00,0.000000E+00,1.425280E+04,0.000000E+00,1.004648E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.014350E+01,5.464472E+01,2.669997E+01,3.911392E+01,0.000000E+00,6.894081E+03,0.000000E+00,4.859519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.896382E+01,5.880225E+01,2.669988E+01,3.961458E+01,0.000000E+00,5.132918E+03,0.000000E+00,3.618110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.734177E+01,6.511182E+01,2.669986E+01,3.993586E+01,0.000000E+00,3.587564E+02,0.000000E+00,2.528716E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.695210E+01,5.609388E+01,2.670041E+01,3.021316E+01,0.000000E+00,3.233332E+02,0.000000E+00,2.279004E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.686315E+01,5.596056E+01,2.670060E+01,3.056061E+01,0.000000E+00,3.757351E+02,0.000000E+00,2.648388E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.697290E+01,5.601156E+01,2.670043E+01,3.030035E+01,0.000000E+00,4.481684E+02,0.000000E+00,3.158879E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.686308E+01,5.596026E+01,2.670068E+01,3.147972E+01,0.000000E+00,5.402760E+02,0.000000E+00,3.808034E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.661568E+01,5.186064E+01,2.670092E+01,2.701076E+01,0.000000E+00,3.574560E+02,0.000000E+00,2.519455E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.654022E+01,5.144951E+01,2.670094E+01,2.668046E+01,0.000000E+00,5.842040E+02,0.000000E+00,4.117640E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.663635E+01,5.178217E+01,2.670094E+01,2.731546E+01,0.000000E+00,4.707404E+02,0.000000E+00,3.317895E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.654016E+01,5.144888E+01,2.670103E+01,2.796935E+01,3.526812E+02,9.995419E+01,1.417456E-02,7.045408E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559954E+01,5.402123E+01,2.670019E+01,2.115969E+01,2.758300E+02,8.526983E+01,1.108580E-02,6.010327E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559944E+01,5.358142E+01,2.670027E+01,2.091440E+01,3.174928E+02,1.573299E+02,1.276032E-02,1.108953E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559957E+01,5.386789E+01,2.670031E+01,2.180440E+01,2.758541E+02,1.924515E+02,1.108677E-02,1.356482E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559944E+01,5.358071E+01,2.670061E+01,2.299036E+01
02:30:00,0.000000E+00,1.431725E+04,0.000000E+00,1.009190E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.013587E+01,5.467052E+01,2.669998E+01,3.910397E+01,0.000000E+00,6.952303E+03,0.000000E+00,4.900554E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.894636E+01,5.886641E+01,2.669989E+01,3.956438E+01,0.000000E+00,5.159260E+03,0.000000E+00,3.636676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.730517E+01,6.526269E+01,2.669987E+01,3.987660E+01,0.000000E+00,3.564566E+02,0.000000E+00,2.512503E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.693395E+01,5.581097E+01,2.670042E+01,2.993634E+01,0.000000E+00,3.206348E+02,0.000000E+00,2.259982E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.684434E+01,5.566251E+01,2.670061E+01,3.032522E+01,0.000000E+00,3.735521E+02,0.000000E+00,2.632999E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.695490E+01,5.572849E+01,2.670044E+01,3.002981E+01,0.000000E+00,4.434908E+02,0.000000E+00,3.125907E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.684426E+01,5.566218E+01,2.670070E+01,3.129165E+01,0.000000E+00,5.373241E+02,0.000000E+00,3.787222E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.658848E+01,5.144866E+01,2.670093E+01,2.675501E+01,0.000000E+00,3.553896E+02,0.000000E+00,2.504887E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.651239E+01,5.101676E+01,2.670095E+01,2.642810E+01,0.000000E+00,5.816732E+02,0.000000E+00,4.099798E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.660930E+01,5.137025E+01,2.670095E+01,2.707521E+01,0.000000E+00,4.659642E+02,0.000000E+00,3.284228E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.651233E+01,5.101610E+01,2.670104E+01,2.775737E+01,4.125200E+02,9.141468E+01,1.657948E-02,6.443494E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559947E+01,5.371167E+01,2.670018E+01,2.063050E+01,3.160236E+02,7.913378E+01,1.270118E-02,5.577825E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559936E+01,5.330785E+01,2.670026E+01,2.039901E+01,3.727451E+02,1.488300E+02,1.498092E-02,1.049041E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559950E+01,5.353817E+01,2.670031E+01,2.131581E+01,3.160447E+02,1.841215E+02,1.270202E-02,1.297769E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559936E+01,5.330716E+01,2.670059E+01,2.256088E+01
02:40:00,0.000000E+00,1.438069E+04,0.000000E+00,1.013662E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.012840E+01,5.469582E+01,2.669998E+01,3.909574E+01,0.000000E+00,7.009088E+03,0.000000E+00,4.940577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.892911E+01,5.892984E+01,2.669990E+01,3.951836E+01,0.000000E+00,5.184233E+03,0.000000E+00,3.654276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.726956E+01,6.540989E+01,2.669987E+01,3.982110E+01,0.000000E+00,3.542130E+02,0.000000E+00,2.496687E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.691614E+01,5.552833E+01,2.670043E+01,2.966880E+01,0.000000E+00,3.179904E+02,0.000000E+00,2.241340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.682589E+01,5.536478E+01,2.670062E+01,3.009887E+01,0.000000E+00,3.714423E+02,0.000000E+00,2.618126E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.693724E+01,5.544570E+01,2.670045E+01,2.976870E+01,0.000000E+00,4.389352E+02,0.000000E+00,3.093794E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.682581E+01,5.536443E+01,2.670071E+01,3.111136E+01,0.000000E+00,5.344472E+02,0.000000E+00,3.766940E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.656186E+01,5.103811E+01,2.670094E+01,2.651194E+01,0.000000E+00,3.533535E+02,0.000000E+00,2.490534E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.648518E+01,5.058572E+01,2.670097E+01,2.618853E+01,0.000000E+00,5.792552E+02,0.000000E+00,4.082751E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.658283E+01,5.095980E+01,2.670097E+01,2.684779E+01,0.000000E+00,4.612922E+02,0.000000E+00,3.251296E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.648512E+01,5.058504E+01,2.670105E+01,2.755532E+01,4.724181E+02,8.288746E+01,1.898678E-02,5.842445E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559940E+01,5.344650E+01,2.670017E+01,2.011000E+01,3.524509E+02,7.301416E+01,1.416517E-02,5.146482E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559930E+01,5.307899E+01,2.670024E+01,1.989224E+01,4.350715E+02,1.403675E+02,1.748582E-02,9.893931E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559943E+01,5.325373E+01,2.670029E+01,2.083671E+01,3.524705E+02,1.758851E+02,1.416596E-02,1.239716E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559930E+01,5.307833E+01,2.670057E+01,2.213880E+01
02:50:00,0.000000E+00,1.444324E+04,0.000000E+00,1.018070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.012105E+01,5.472070E+01,2.669998E+01,3.908894E+01,0.000000E+00,7.064564E+03,0.000000E+00,4.979677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.891206E+01,5.899267E+01,2.669991E+01,3.947621E+01,0.000000E+00,5.208014E+03,0.000000E+00,3.671036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.723485E+01,6.555370E+01,2.669988E+01,3.976913E+01,0.000000E+00,3.520622E+02,0.000000E+00,2.481524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.689863E+01,5.524609E+01,2.670044E+01,2.941009E+01,0.000000E+00,3.154219E+02,0.000000E+00,2.223234E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.680777E+01,5.506753E+01,2.670063E+01,2.988098E+01,0.000000E+00,3.694405E+02,0.000000E+00,2.604013E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.691988E+01,5.516333E+01,2.670046E+01,2.951656E+01,0.000000E+00,4.345226E+02,0.000000E+00,3.062690E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.680769E+01,5.506716E+01,2.670072E+01,3.093827E+01,0.000000E+00,5.317140E+02,0.000000E+00,3.747672E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.653577E+01,5.062923E+01,2.670094E+01,2.628078E+01,0.000000E+00,3.513748E+02,0.000000E+00,2.476585E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.645853E+01,5.015661E+01,2.670098E+01,2.596082E+01,0.000000E+00,5.769696E+02,0.000000E+00,4.066638E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.655689E+01,5.055102E+01,2.670098E+01,2.663231E+01,0.000000E+00,4.567549E+02,0.000000E+00,3.219313E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.645847E+01,5.015590E+01,2.670106E+01,2.736236E+01,5.270566E+02,7.443744E+01,2.118268E-02,5.246837E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559933E+01,5.322347E+01,2.670015E+01,1.959724E+01,3.867485E+02,6.695391E+01,1.554356E-02,4.719323E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559923E+01,5.289232E+01,2.670023E+01,1.939305E+01,4.903168E+02,1.320040E+02,1.970611E-02,9.304427E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559937E+01,5.301232E+01,2.670028E+01,2.036615E+01,3.867669E+02,1.677360E+02,1.554430E-02,1.182278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559923E+01,5.289169E+01,2.670056E+01,2.172306E+01
03:00:00,0.000000E+00,1.450499E+04,0.000000E+00,1.022422E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.011381E+01,5.474522E+01,2.669999E+01,3.908332E+01,0.000000E+00,7.118838E+03,0.000000E+00,5.017930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.889516E+01,5.905496E+01,2.669991E+01,3.943764E+01,0.000000E+00,5.230758E+03,0.000000E+00,3.687065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.720098E+01,6.569441E+01,2.669989E+01,3.972052E+01,0.000000E+00,3.500325E+02,0.000000E+00,2.467216E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.688139E+01,5.496437E+01,2.670045E+01,2.915977E+01,0.000000E+00,3.129465E+02,0.000000E+00,2.205784E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678995E+01,5.477089E+01,2.670064E+01,2.967104E+01,0.000000E+00,3.675736E+02,0.000000E+00,2.590852E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.690278E+01,5.488149E+01,2.670047E+01,2.927296E+01,0.000000E+00,4.302687E+02,0.000000E+00,3.032704E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678987E+01,5.477051E+01,2.670072E+01,3.077183E+01,0.000000E+00,5.291954E+02,0.000000E+00,3.729917E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.651015E+01,5.022219E+01,2.670095E+01,2.606075E+01,0.000000E+00,3.494756E+02,0.000000E+00,2.463197E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.643239E+01,4.972963E+01,2.670099E+01,2.574410E+01,0.000000E+00,5.748398E+02,0.000000E+00,4.051623E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.653141E+01,5.014409E+01,2.670099E+01,2.642795E+01,0.000000E+00,4.523757E+02,0.000000E+00,3.188445E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.643232E+01,4.972890E+01,2.670106E+01,2.717768E+01,5.787005E+02,6.611800E+01,2.325821E-02,4.660433E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559927E+01,5.304038E+01,2.670013E+01,1.909131E+01,4.191914E+02,6.098842E+01,1.684741E-02,4.298843E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559917E+01,5.274530E+01,2.670021E+01,1.890048E+01,5.424360E+02,1.237898E+02,2.180076E-02,8.725446E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559930E+01,5.281177E+01,2.670027E+01,1.990325E+01,4.192086E+02,1.596819E+02,1.684810E-02,1.125511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559916E+01,5.274471E+01,2.670054E+01,2.131271E+01
03:10:00,0.000000E+00,1.456600E+04,0.000000E+00,1.026722E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.010666E+01,5.476945E+01,2.669999E+01,3.907868E+01,0.000000E+00,7.171997E+03,0.000000E+00,5.055398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.887841E+01,5.911680E+01,2.669992E+01,3.940238E+01,0.000000E+00,5.252596E+03,0.000000E+00,3.702457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.716785E+01,6.583231E+01,2.669990E+01,3.967505E+01,0.000000E+00,3.479292E+02,0.000000E+00,2.452389E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.686439E+01,5.468329E+01,2.670046E+01,2.891742E+01,0.000000E+00,3.104366E+02,0.000000E+00,2.188092E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.677238E+01,5.447499E+01,2.670065E+01,2.946853E+01,0.000000E+00,3.656427E+02,0.000000E+00,2.577240E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.688593E+01,5.460029E+01,2.670048E+01,2.903747E+01,0.000000E+00,4.260406E+02,0.000000E+00,3.002901E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.677230E+01,5.447458E+01,2.670073E+01,3.061155E+01,0.000000E+00,5.266855E+02,0.000000E+00,3.712224E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.648495E+01,4.981714E+01,2.670096E+01,2.585113E+01,0.000000E+00,3.475104E+02,0.000000E+00,2.449344E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.640669E+01,4.930493E+01,2.670099E+01,2.553755E+01,0.000000E+00,5.726406E+02,0.000000E+00,4.036119E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.650636E+01,4.973917E+01,2.670100E+01,2.623393E+01,0.000000E+00,4.480043E+02,0.000000E+00,3.157632E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.640663E+01,4.930417E+01,2.670107E+01,2.700060E+01,6.277402E+02,5.770440E+01,2.522907E-02,4.067391E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559921E+01,5.289500E+01,2.670012E+01,1.859137E+01,4.499812E+02,5.496672E+01,1.808481E-02,3.874400E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559910E+01,5.263542E+01,2.670019E+01,1.841363E+01,5.918835E+02,1.154950E+02,2.378801E-02,8.140784E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559924E+01,5.264989E+01,2.670026E+01,1.944717E+01,4.499973E+02,1.516241E+02,1.808546E-02,1.068717E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559910E+01,5.263486E+01,2.670052E+01,2.090689E+01
03:20:00,0.000000E+00,1.462633E+04,0.000000E+00,1.030975E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.009959E+01,5.479343E+01,2.669999E+01,3.907485E+01,0.000000E+00,7.224113E+03,0.000000E+00,5.092131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.886177E+01,5.917828E+01,2.669993E+01,3.937018E+01,0.000000E+00,5.273638E+03,0.000000E+00,3.717287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.713542E+01,6.596767E+01,2.669990E+01,3.963253E+01,0.000000E+00,3.457800E+02,0.000000E+00,2.437239E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.684761E+01,5.440292E+01,2.670047E+01,2.868265E+01,0.000000E+00,3.079099E+02,0.000000E+00,2.170281E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.675505E+01,5.417991E+01,2.670066E+01,2.927301E+01,0.000000E+00,3.636722E+02,0.000000E+00,2.563349E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.686930E+01,5.431982E+01,2.670049E+01,2.880970E+01,0.000000E+00,4.218519E+02,0.000000E+00,2.973375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.675497E+01,5.417949E+01,2.670074E+01,3.045698E+01,0.000000E+00,5.241510E+02,0.000000E+00,3.694358E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.646014E+01,4.941420E+01,2.670097E+01,2.565124E+01,0.000000E+00,3.454968E+02,0.000000E+00,2.435149E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.638141E+01,4.888264E+01,2.670100E+01,2.534043E+01,0.000000E+00,5.703919E+02,0.000000E+00,4.020267E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.648169E+01,4.933637E+01,2.670101E+01,2.604956E+01,0.000000E+00,4.436551E+02,0.000000E+00,3.126977E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.638135E+01,4.888185E+01,2.670107E+01,2.683046E+01,6.744492E+02,4.923575E+01,2.710625E-02,3.470468E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559915E+01,5.278511E+01,2.670010E+01,1.809667E+01,4.792534E+02,4.891235E+01,1.926121E-02,3.447654E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559904E+01,5.256016E+01,2.670017E+01,1.793166E+01,6.389552E+02,1.071523E+02,2.567977E-02,7.552750E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559918E+01,5.252449E+01,2.670024E+01,1.899717E+01,4.792685E+02,1.435902E+02,1.926182E-02,1.012091E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559904E+01,5.255963E+01,2.670050E+01,2.050484E+01
03:30:00,0.000000E+00,1.468603E+04,0.000000E+00,1.035183E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.009258E+01,5.481721E+01,2.669999E+01,3.907170E+01,0.000000E+00,7.275242E+03,0.000000E+00,5.128167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.884524E+01,5.923945E+01,2.669993E+01,3.934079E+01,0.000000E+00,5.293971E+03,0.000000E+00,3.731617E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.710361E+01,6.610072E+01,2.669991E+01,3.959281E+01,0.000000E+00,3.435958E+02,0.000000E+00,2.421842E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.683103E+01,5.412336E+01,2.670048E+01,2.845512E+01,0.000000E+00,3.053734E+02,0.000000E+00,2.152401E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.673793E+01,5.388574E+01,2.670067E+01,2.908404E+01,0.000000E+00,3.616717E+02,0.000000E+00,2.549246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.685285E+01,5.404015E+01,2.670050E+01,2.858930E+01,0.000000E+00,4.177064E+02,0.000000E+00,2.944154E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.673785E+01,5.388530E+01,2.670075E+01,3.030770E+01,0.000000E+00,5.216006E+02,0.000000E+00,3.676380E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.643569E+01,4.901348E+01,2.670097E+01,2.546044E+01,0.000000E+00,3.434441E+02,0.000000E+00,2.420680E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.635651E+01,4.846287E+01,2.670101E+01,2.515207E+01,0.000000E+00,5.681025E+02,0.000000E+00,4.004127E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.645737E+01,4.893581E+01,2.670101E+01,2.587419E+01,0.000000E+00,4.393353E+02,0.000000E+00,3.096528E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.635644E+01,4.846206E+01,2.670108E+01,2.666669E+01,7.190699E+02,4.073560E+01,2.889950E-02,2.871323E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559909E+01,5.270844E+01,2.670008E+01,1.760649E+01,5.072262E+02,4.284095E+01,2.038539E-02,3.019707E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559899E+01,5.251693E+01,2.670014E+01,1.745384E+01,6.838756E+02,9.878466E+01,2.748507E-02,6.962952E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559912E+01,5.243336E+01,2.670022E+01,1.855255E+01,5.072403E+02,1.355971E+02,2.038596E-02,9.557539E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559899E+01,5.251643E+01,2.670048E+01,2.010586E+01
03:40:00,0.000000E+00,1.474513E+04,0.000000E+00,1.039348E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.008562E+01,5.484083E+01,2.669999E+01,3.906911E+01,0.000000E+00,7.325429E+03,0.000000E+00,5.163541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.882880E+01,5.930037E+01,2.669994E+01,3.931399E+01,0.000000E+00,5.313663E+03,0.000000E+00,3.745496E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.707238E+01,6.623164E+01,2.669992E+01,3.955570E+01,0.000000E+00,3.413837E+02,0.000000E+00,2.406248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.681462E+01,5.384464E+01,2.670049E+01,2.823446E+01,0.000000E+00,3.028318E+02,0.000000E+00,2.134485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.672100E+01,5.359253E+01,2.670068E+01,2.890123E+01,0.000000E+00,3.596469E+02,0.000000E+00,2.534973E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.683659E+01,5.376135E+01,2.670051E+01,2.837590E+01,0.000000E+00,4.136055E+02,0.000000E+00,2.915248E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.672092E+01,5.359207E+01,2.670075E+01,3.016334E+01,0.000000E+00,5.190310E+02,0.000000E+00,3.658266E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.641155E+01,4.861508E+01,2.670098E+01,2.527815E+01,0.000000E+00,3.413588E+02,0.000000E+00,2.405980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.633195E+01,4.804571E+01,2.670101E+01,2.497183E+01,0.000000E+00,5.657773E+02,0.000000E+00,3.987736E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.643337E+01,4.853757E+01,2.670102E+01,2.570719E+01,0.000000E+00,4.350488E+02,0.000000E+00,3.066314E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.633189E+01,4.804488E+01,2.670108E+01,2.650877E+01,7.618522E+02,3.222062E+01,3.061885E-02,2.271132E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559904E+01,5.266279E+01,2.670005E+01,1.712018E+01,5.340341E+02,3.676328E+01,2.146274E-02,2.591317E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559894E+01,5.250348E+01,2.670012E+01,1.697944E+01,7.269269E+02,9.040685E+01,2.921524E-02,6.372439E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559907E+01,5.237424E+01,2.670021E+01,1.811266E+01,5.340472E+02,1.276576E+02,2.146327E-02,8.997931E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559894E+01,5.250301E+01,2.670046E+01,1.970932E+01
03:50:00,0.000000E+00,1.480366E+04,0.000000E+00,1.043474E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.007870E+01,5.486431E+01,2.670000E+01,3.906697E+01,0.000000E+00,7.374713E+03,0.000000E+00,5.198277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.881244E+01,5.936106E+01,2.669995E+01,3.928957E+01,0.000000E+00,5.332769E+03,0.000000E+00,3.758961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.704168E+01,6.636064E+01,2.669992E+01,3.952104E+01,0.000000E+00,3.391464E+02,0.000000E+00,2.390477E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.679838E+01,5.356682E+01,2.670050E+01,2.802035E+01,0.000000E+00,3.002867E+02,0.000000E+00,2.116545E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.670425E+01,5.330036E+01,2.670068E+01,2.872420E+01,0.000000E+00,3.575993E+02,0.000000E+00,2.520539E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.682049E+01,5.348345E+01,2.670052E+01,2.816917E+01,0.000000E+00,4.095481E+02,0.000000E+00,2.886649E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.670417E+01,5.329988E+01,2.670076E+01,3.002353E+01,0.000000E+00,5.164420E+02,0.000000E+00,3.640017E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.638772E+01,4.821905E+01,2.670099E+01,2.510381E+01,0.000000E+00,3.392441E+02,0.000000E+00,2.391075E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.630771E+01,4.763124E+01,2.670102E+01,2.479913E+01,0.000000E+00,5.634180E+02,0.000000E+00,3.971105E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.640967E+01,4.814171E+01,2.670103E+01,2.554800E+01,0.000000E+00,4.307962E+02,0.000000E+00,3.036340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.630765E+01,4.763039E+01,2.670109E+01,2.635622E+01,8.029670E+02,2.370063E+01,3.227118E-02,1.670585E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559899E+01,5.264613E+01,2.670003E+01,1.663710E+01,5.597896E+02,3.068567E+01,2.249780E-02,2.162930E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559889E+01,5.251773E+01,2.670010E+01,1.650781E+01,7.682851E+02,8.202713E+01,3.087735E-02,5.781790E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559902E+01,5.234511E+01,2.670019E+01,1.767690E+01,5.598019E+02,1.197761E+02,2.249830E-02,8.442415E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559889E+01,5.251729E+01,2.670044E+01,1.931465E+01
04:00:00,0.000000E+00,1.486164E+04,0.000000E+00,1.047561E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.007182E+01,5.488768E+01,2.670000E+01,3.906522E+01,0.000000E+00,7.423124E+03,0.000000E+00,5.232399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.879614E+01,5.942158E+01,2.669995E+01,3.926735E+01,0.000000E+00,5.351331E+03,0.000000E+00,3.772043E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.701146E+01,6.648788E+01,2.669993E+01,3.948869E+01,0.000000E+00,3.368867E+02,0.000000E+00,2.374548E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678229E+01,5.328996E+01,2.670050E+01,2.781248E+01,0.000000E+00,2.977401E+02,0.000000E+00,2.098594E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.668767E+01,5.300925E+01,2.670069E+01,2.855259E+01,0.000000E+00,3.555303E+02,0.000000E+00,2.505954E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.680454E+01,5.320651E+01,2.670052E+01,2.796880E+01,0.000000E+00,4.055331E+02,0.000000E+00,2.858348E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.668759E+01,5.300875E+01,2.670076E+01,2.988796E+01,0.000000E+00,5.138334E+02,0.000000E+00,3.621629E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.636417E+01,4.782546E+01,2.670099E+01,2.493690E+01,0.000000E+00,3.371032E+02,0.000000E+00,2.375984E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.628377E+01,4.721952E+01,2.670102E+01,2.463343E+01,0.000000E+00,5.610259E+02,0.000000E+00,3.954242E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.638625E+01,4.774831E+01,2.670103E+01,2.539609E+01,0.000000E+00,4.265779E+02,0.000000E+00,3.006608E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.628370E+01,4.721865E+01,2.670109E+01,2.620860E+01,8.425552E+02,1.619838E+01,3.386215E-02,1.141776E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559894E+01,5.265645E+01,2.670001E+01,1.615667E+01,5.845837E+02,2.461288E+01,2.349422E-02,1.734882E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559884E+01,5.255753E+01,2.670007E+01,1.603830E+01,8.080997E+02,7.365151E+01,3.247743E-02,5.191430E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559897E+01,5.234398E+01,2.670017E+01,1.724467E+01,5.845951E+02,1.119559E+02,2.349468E-02,7.891223E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559884E+01,5.255713E+01,2.670041E+01,1.892128E+01
04:10:00,0.000000E+00,1.491909E+04,0.000000E+00,1.051610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.006497E+01,5.491097E+01,2.670000E+01,3.906378E+01,0.000000E+00,7.470689E+03,0.000000E+00,5.265924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.877990E+01,5.948195E+01,2.669996E+01,3.924713E+01,0.000000E+00,5.369382E+03,0.000000E+00,3.784766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.698169E+01,6.661350E+01,2.669993E+01,3.945851E+01,0.000000E+00,3.348167E+02,0.000000E+00,2.359956E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.676634E+01,5.301407E+01,2.670051E+01,2.761054E+01,0.000000E+00,2.953442E+02,0.000000E+00,2.081706E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.667124E+01,5.271926E+01,2.670070E+01,2.838608E+01,0.000000E+00,3.536673E+02,0.000000E+00,2.492821E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678873E+01,5.293056E+01,2.670053E+01,2.777448E+01,0.000000E+00,4.017154E+02,0.000000E+00,2.831438E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.667116E+01,5.271874E+01,2.670077E+01,2.975631E+01,0.000000E+00,5.114443E+02,0.000000E+00,3.604788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.634087E+01,4.743436E+01,2.670100E+01,2.477693E+01,0.000000E+00,3.351131E+02,0.000000E+00,2.361956E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.626010E+01,4.681060E+01,2.670103E+01,2.447421E+01,0.000000E+00,5.588612E+02,0.000000E+00,3.938983E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.636309E+01,4.735740E+01,2.670104E+01,2.525096E+01,0.000000E+00,4.225757E+02,0.000000E+00,2.978399E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.626003E+01,4.680970E+01,2.670109E+01,2.606550E+01,8.807327E+02,1.011743E+01,3.539642E-02,7.131483E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559890E+01,5.269172E+01,2.669805E+01,1.568496E+01,6.084934E+02,1.874897E+01,2.445509E-02,1.321556E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559880E+01,5.262074E+01,2.670004E+01,1.557031E+01,8.464926E+02,6.558237E+01,3.402036E-02,4.622671E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559892E+01,5.236884E+01,2.670015E+01,1.681543E+01,6.085039E+02,1.044003E+02,2.445551E-02,7.358676E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559880E+01,5.262038E+01,2.670039E+01,1.852868E+01
