04:20:00,0.000000E+00,1.497602E+04,0.000000E+00,1.055623E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.005815E+01,5.493417E+01,2.670000E+01,3.906260E+01,0.000000E+00,7.517433E+03,0.000000E+00,5.298871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.876371E+01,5.954219E+01,2.669996E+01,3.922875E+01,0.000000E+00,5.386953E+03,0.000000E+00,3.797150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.695233E+01,6.673764E+01,2.669994E+01,3.943035E+01,0.000000E+00,3.329017E+02,0.000000E+00,2.346457E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.675053E+01,5.273920E+01,2.670052E+01,2.741475E+01,0.000000E+00,2.930666E+02,0.000000E+00,2.065652E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.665495E+01,5.243041E+01,2.670070E+01,2.822489E+01,0.000000E+00,3.519656E+02,0.000000E+00,2.480825E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.677305E+01,5.265563E+01,2.670054E+01,2.758644E+01,0.000000E+00,3.980589E+02,0.000000E+00,2.805665E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.665487E+01,5.242987E+01,2.670077E+01,2.962878E+01,0.000000E+00,5.092399E+02,0.000000E+00,3.589250E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.631782E+01,4.704578E+01,2.670100E+01,2.462416E+01,0.000000E+00,3.332460E+02,0.000000E+00,2.348795E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.623669E+01,4.640451E+01,2.670103E+01,2.432183E+01,0.000000E+00,5.568822E+02,0.000000E+00,3.925033E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.634016E+01,4.696903E+01,2.670105E+01,2.511287E+01,0.000000E+00,4.187560E+02,0.000000E+00,2.951476E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.623663E+01,4.640359E+01,2.670109E+01,2.592731E+01,9.176023E+02,5.458285E+00,3.687813E-02,3.847391E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559885E+01,5.274992E+01,2.669388E+01,1.522667E+01,6.316071E+02,1.312968E+01,2.538397E-02,9.254710E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559875E+01,5.270524E+01,2.670002E+01,1.510483E+01,8.835679E+02,5.777148E+01,3.551033E-02,4.072114E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559888E+01,5.241768E+01,2.670013E+01,1.639003E+01,6.316168E+02,9.706811E+01,2.538436E-02,6.841877E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559875E+01,5.270491E+01,2.670037E+01,1.813771E+01
04:30:00,0.000000E+00,1.503245E+04,0.000000E+00,1.059600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.005134E+01,5.495733E+01,2.670000E+01,3.906163E+01,0.000000E+00,7.563379E+03,0.000000E+00,5.331256E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.874757E+01,5.960234E+01,2.669996E+01,3.921205E+01,0.000000E+00,5.404072E+03,0.000000E+00,3.809215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.692336E+01,6.686042E+01,2.669994E+01,3.940409E+01,0.000000E+00,3.311620E+02,0.000000E+00,2.334193E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.673484E+01,5.246537E+01,2.670052E+01,2.722509E+01,0.000000E+00,2.909178E+02,0.000000E+00,2.050505E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.663879E+01,5.214272E+01,2.670071E+01,2.806895E+01,0.000000E+00,3.504399E+02,0.000000E+00,2.470070E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.675750E+01,5.238174E+01,2.670055E+01,2.740467E+01,0.000000E+00,3.945726E+02,0.000000E+00,2.781091E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.663871E+01,5.214217E+01,2.670078E+01,2.950531E+01,0.000000E+00,5.072413E+02,0.000000E+00,3.575162E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629500E+01,4.665975E+01,2.670101E+01,2.447849E+01,0.000000E+00,3.315142E+02,0.000000E+00,2.336588E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.621353E+01,4.600129E+01,2.670104E+01,2.417622E+01,0.000000E+00,5.551060E+02,0.000000E+00,3.912512E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.631746E+01,4.658322E+01,2.670105E+01,2.498173E+01,0.000000E+00,4.151288E+02,0.000000E+00,2.925910E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.621346E+01,4.600034E+01,2.670110E+01,2.579405E+01,9.532196E+02,2.220209E+00,3.830950E-02,1.564964E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559881E+01,5.282905E+01,2.668838E+01,1.478280E+01,6.538787E+02,8.523713E+00,2.627901E-02,6.008111E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559871E+01,5.280891E+01,2.669979E+01,1.464277E+01,9.194231E+02,5.023757E+01,3.695127E-02,3.541078E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559883E+01,5.248850E+01,2.670011E+01,1.596865E+01,6.538875E+02,8.996854E+01,2.627936E-02,6.341472E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559871E+01,5.280861E+01,2.670035E+01,1.774851E+01
04:40:00,0.000000E+00,1.508839E+04,0.000000E+00,1.063543E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.004456E+01,5.498043E+01,2.670000E+01,3.906084E+01,0.000000E+00,7.608550E+03,0.000000E+00,5.363094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.873147E+01,5.966240E+01,2.669997E+01,3.919690E+01,0.000000E+00,5.420764E+03,0.000000E+00,3.820980E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.689474E+01,6.698193E+01,2.669995E+01,3.937960E+01,0.000000E+00,3.296071E+02,0.000000E+00,2.323233E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.671927E+01,5.219260E+01,2.670053E+01,2.704140E+01,0.000000E+00,2.889049E+02,0.000000E+00,2.036316E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.662276E+01,5.185623E+01,2.670071E+01,2.791804E+01,0.000000E+00,3.490979E+02,0.000000E+00,2.460609E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.674206E+01,5.210893E+01,2.670056E+01,2.722897E+01,0.000000E+00,3.912618E+02,0.000000E+00,2.757755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.662268E+01,5.185566E+01,2.670078E+01,2.938571E+01,0.000000E+00,5.054606E+02,0.000000E+00,3.562610E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.627240E+01,4.627631E+01,2.670101E+01,2.433965E+01,0.000000E+00,3.299274E+02,0.000000E+00,2.325404E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.619060E+01,4.560096E+01,2.670104E+01,2.403709E+01,0.000000E+00,5.535458E+02,0.000000E+00,3.901513E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629498E+01,4.620000E+01,2.670106E+01,2.485723E+01,0.000000E+00,4.117017E+02,0.000000E+00,2.901755E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.619053E+01,4.559999E+01,2.670110E+01,2.566546E+01,9.875630E+02,4.011359E-01,3.968967E-02,2.827500E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559877E+01,5.292712E+01,2.668241E+01,1.435268E+01,6.752970E+02,4.929257E+00,2.713975E-02,3.474490E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559867E+01,5.292968E+01,2.669708E+01,1.419224E+01,9.540258E+02,4.299795E+01,3.834187E-02,3.030786E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559879E+01,5.257931E+01,2.670010E+01,1.555106E+01,6.753048E+02,8.311245E+01,2.714006E-02,5.858227E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559867E+01,5.292941E+01,2.670033E+01,1.736084E+01
04:50:00,0.000000E+00,1.514385E+04,0.000000E+00,1.067452E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.003778E+01,5.500350E+01,2.670000E+01,3.906019E+01,0.000000E+00,7.652966E+03,0.000000E+00,5.394400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.871540E+01,5.972240E+01,2.669997E+01,3.918316E+01,0.000000E+00,5.437055E+03,0.000000E+00,3.832462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.686646E+01,6.710227E+01,2.669995E+01,3.935679E+01,0.000000E+00,3.282425E+02,0.000000E+00,2.313613E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.670381E+01,5.192090E+01,2.670054E+01,2.686346E+01,0.000000E+00,2.870324E+02,0.000000E+00,2.023117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.660685E+01,5.157096E+01,2.670072E+01,2.777195E+01,0.000000E+00,3.479385E+02,0.000000E+00,2.452435E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.672673E+01,5.183719E+01,2.670057E+01,2.705910E+01,0.000000E+00,3.881297E+02,0.000000E+00,2.735677E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.660677E+01,5.157037E+01,2.670079E+01,2.926976E+01,0.000000E+00,5.039057E+02,0.000000E+00,3.551649E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.625000E+01,4.589547E+01,2.670102E+01,2.420728E+01,0.000000E+00,3.284924E+02,0.000000E+00,2.315288E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.616788E+01,4.520354E+01,2.670105E+01,2.390407E+01,0.000000E+00,5.522101E+02,0.000000E+00,3.892098E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.627271E+01,4.581939E+01,2.670106E+01,2.473899E+01,0.000000E+00,4.084793E+02,0.000000E+00,2.879042E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.616781E+01,4.520255E+01,2.670110E+01,2.554126E+01,1.020624E+03,0.000000E+00,4.101831E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559873E+01,5.304219E+01,2.667639E+01,1.393549E+01,6.958135E+02,2.345098E+00,2.796424E-02,1.652994E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559863E+01,5.306547E+01,2.669199E+01,1.375655E+01,9.873866E+02,3.606570E+01,3.968255E-02,2.542157E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559875E+01,5.268817E+01,2.670008E+01,1.513694E+01,6.958203E+02,7.651408E+01,2.796452E-02,5.393145E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559863E+01,5.306522E+01,2.670030E+01,1.697440E+01
05:00:00,0.000000E+00,1.519884E+04,0.000000E+00,1.071329E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.003102E+01,5.502655E+01,2.670000E+01,3.905966E+01,0.000000E+00,7.696646E+03,0.000000E+00,5.425188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.869936E+01,5.978235E+01,2.669997E+01,3.917071E+01,0.000000E+00,5.452968E+03,0.000000E+00,3.843677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.683848E+01,6.722154E+01,2.669995E+01,3.933552E+01,0.000000E+00,3.270699E+02,0.000000E+00,2.305347E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.668845E+01,5.165030E+01,2.670055E+01,2.669106E+01,0.000000E+00,2.853042E+02,0.000000E+00,2.010935E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.659105E+01,5.128691E+01,2.670073E+01,2.763041E+01,0.000000E+00,3.469716E+02,0.000000E+00,2.445619E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.671151E+01,5.156656E+01,2.670058E+01,2.689482E+01,0.000000E+00,3.851785E+02,0.000000E+00,2.714875E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.659097E+01,5.128630E+01,2.670079E+01,2.915724E+01,0.000000E+00,5.025834E+02,0.000000E+00,3.542328E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.622780E+01,4.551724E+01,2.670102E+01,2.408104E+01,0.000000E+00,3.272148E+02,0.000000E+00,2.306283E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.614538E+01,4.480904E+01,2.670105E+01,2.377677E+01,0.000000E+00,5.511064E+02,0.000000E+00,3.884317E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.625063E+01,4.544140E+01,2.670107E+01,2.462665E+01,0.000000E+00,4.054653E+02,0.000000E+00,2.857798E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.614531E+01,4.480804E+01,2.670111E+01,2.542118E+01,1.052277E+03,0.000000E+00,4.229035E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559869E+01,5.317228E+01,2.667036E+01,1.353068E+01,7.152177E+02,7.697027E-01,2.874404E-02,5.425425E-05,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559859E+01,5.321414E+01,2.668574E+01,1.333549E+01,1.019406E+03,2.945230E+01,4.096931E-02,2.076002E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559871E+01,5.281313E+01,2.670006E+01,1.472594E+01,7.152230E+02,7.019087E+01,2.874425E-02,4.947458E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559859E+01,5.321392E+01,2.670028E+01,1.658890E+01
05:10:00,0.000000E+00,1.525339E+04,0.000000E+00,1.075174E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.002429E+01,5.504948E+01,2.670000E+01,3.905923E+01,0.000000E+00,7.739616E+03,0.000000E+00,5.455475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.868346E+01,5.984187E+01,2.669998E+01,3.915943E+01,0.000000E+00,5.468530E+03,0.000000E+00,3.854645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.681101E+01,6.733888E+01,2.669996E+01,3.931572E+01,0.000000E+00,3.268490E+02,0.000000E+00,2.303788E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.667324E+01,5.138067E+01,2.670056E+01,2.652396E+01,0.000000E+00,2.848821E+02,0.000000E+00,2.007960E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.657540E+01,5.100397E+01,2.670073E+01,2.749321E+01,0.000000E+00,3.473969E+02,0.000000E+00,2.448615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.669643E+01,5.129690E+01,2.670058E+01,2.673591E+01,0.000000E+00,3.828415E+02,0.000000E+00,2.698402E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.657532E+01,5.100335E+01,2.670079E+01,2.904796E+01,0.000000E+00,5.023548E+02,0.000000E+00,3.540715E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.620591E+01,4.514129E+01,2.670103E+01,2.396056E+01,0.000000E+00,3.273892E+02,0.000000E+00,2.307511E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.612319E+01,4.441713E+01,2.670106E+01,2.365486E+01,0.000000E+00,5.515385E+02,0.000000E+00,3.887361E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.622886E+01,4.506570E+01,2.670107E+01,2.451984E+01,0.000000E+00,4.031622E+02,0.000000E+00,2.841564E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.612312E+01,4.441611E+01,2.670111E+01,2.530493E+01,1.082366E+03,0.000000E+00,4.349955E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559865E+01,5.331528E+01,2.666428E+01,1.313784E+01,7.337794E+02,0.000000E+00,2.948996E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559854E+01,5.337306E+01,2.667921E+01,1.292803E+01,1.050014E+03,2.452826E+01,4.219938E-02,1.728923E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559867E+01,5.295209E+01,2.670004E+01,1.431773E+01,7.337841E+02,6.464269E+01,2.949015E-02,4.556397E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559854E+01,5.337287E+01,2.670026E+01,1.620417E+01
05:20:00,0.000000E+00,1.530800E+04,0.000000E+00,1.079023E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.001760E+01,5.507230E+01,2.670000E+01,3.905887E+01,0.000000E+00,7.782541E+03,0.000000E+00,5.485731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.866767E+01,5.990103E+01,2.669998E+01,3.914922E+01,0.000000E+00,5.484062E+03,0.000000E+00,3.865593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.678397E+01,6.745461E+01,2.669996E+01,3.929728E+01,0.000000E+00,3.296068E+02,0.000000E+00,2.323225E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.665815E+01,5.111207E+01,2.670057E+01,2.636449E+01,0.000000E+00,3.043177E+02,0.000000E+00,2.144947E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.655988E+01,5.072219E+01,2.670075E+01,2.736508E+01,0.000000E+00,3.620381E+02,0.000000E+00,2.551811E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.668147E+01,5.102828E+01,2.670060E+01,2.658580E+01,0.000000E+00,3.825607E+02,0.000000E+00,2.696422E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.655980E+01,5.072155E+01,2.670080E+01,2.894368E+01,0.000000E+00,5.053925E+02,0.000000E+00,3.562124E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.618429E+01,4.476776E+01,2.670104E+01,2.384895E+01,0.000000E+00,3.495657E+02,0.000000E+00,2.463814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.610127E+01,4.402796E+01,2.670109E+01,2.354530E+01,0.000000E+00,5.669668E+02,0.000000E+00,3.996100E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.620734E+01,4.469242E+01,2.670110E+01,2.442289E+01,0.000000E+00,4.031841E+02,0.000000E+00,2.841718E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.610120E+01,4.402691E+01,2.670112E+01,2.519534E+01,1.110937E+03,0.000000E+00,4.464770E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559861E+01,5.346890E+01,2.666030E+01,1.275501E+01,7.518442E+02,1.484256E+01,3.021593E-02,1.047923E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559854E+01,5.354076E+01,2.667734E+01,1.252997E+01,1.078881E+03,3.536269E+01,4.335944E-02,2.492615E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559863E+01,5.310297E+01,2.670005E+01,1.392063E+01,7.518484E+02,6.139747E+01,3.021610E-02,4.327662E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559854E+01,5.354059E+01,2.670025E+01,1.582527E+01
05:30:00,0.000000E+00,1.536369E+04,0.000000E+00,1.082948E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.001091E+01,5.509512E+01,2.670000E+01,3.905858E+01,0.000000E+00,7.826430E+03,0.000000E+00,5.516666E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.865191E+01,5.996016E+01,2.669998E+01,3.913998E+01,0.000000E+00,5.500830E+03,0.000000E+00,3.877411E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.675717E+01,6.756953E+01,2.669996E+01,3.928010E+01,0.000000E+00,3.378434E+02,0.000000E+00,2.381278E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.664315E+01,5.084461E+01,2.670061E+01,2.621928E+01,0.000000E+00,3.606855E+02,0.000000E+00,2.542230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.654446E+01,5.044170E+01,2.670108E+01,2.731845E+01,0.000000E+00,4.016225E+02,0.000000E+00,2.830811E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.666660E+01,5.076081E+01,2.670076E+01,2.647931E+01,0.000000E+00,3.859378E+02,0.000000E+00,2.720223E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.654438E+01,5.044104E+01,2.670083E+01,2.885001E+01,0.000000E+00,5.145027E+02,0.000000E+00,3.626330E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.616281E+01,4.439693E+01,2.670109E+01,2.375458E+01,0.000000E+00,4.155290E+02,0.000000E+00,2.928709E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.607952E+01,4.364179E+01,2.670152E+01,2.355331E+01,0.000000E+00,6.104217E+02,0.000000E+00,4.302364E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.618598E+01,4.432185E+01,2.670128E+01,2.437791E+01,0.000000E+00,4.073952E+02,0.000000E+00,2.871397E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.607945E+01,4.364072E+01,2.670116E+01,2.510103E+01,1.138729E+03,0.000000E+00,4.576460E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559859E+01,5.363125E+01,2.666315E+01,1.237858E+01,7.695824E+02,7.898711E+01,3.092878E-02,5.569181E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559854E+01,5.371732E+01,2.670040E+01,1.225598E+01,1.106761E+03,7.453544E+01,4.447983E-02,5.253732E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559858E+01,5.326325E+01,2.670034E+01,1.361294E+01,7.695862E+02,6.224285E+01,3.092893E-02,4.387253E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559854E+01,5.371718E+01,2.670029E+01,1.546664E+01
05:40:00,0.000000E+00,1.542224E+04,0.000000E+00,1.087075E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000421E+01,5.511799E+01,2.670000E+01,3.905835E+01,0.000000E+00,7.873202E+03,0.000000E+00,5.549633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.863613E+01,6.001942E+01,2.669998E+01,3.913163E+01,0.000000E+00,5.521379E+03,0.000000E+00,3.891895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.673053E+01,6.768398E+01,2.669996E+01,3.926411E+01,0.000000E+00,3.526587E+02,0.000000E+00,2.485698E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.662822E+01,5.057835E+01,2.670067E+01,2.609856E+01,0.000000E+00,4.635842E+02,0.000000E+00,3.267429E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.652911E+01,5.016254E+01,2.670165E+01,2.745782E+01,0.000000E+00,4.623254E+02,0.000000E+00,3.258645E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.665180E+01,5.049454E+01,2.670102E+01,2.646451E+01,0.000000E+00,3.937390E+02,0.000000E+00,2.775205E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.652903E+01,5.016187E+01,2.670088E+01,2.877519E+01,0.000000E+00,5.311857E+02,0.000000E+00,3.743909E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.614145E+01,4.402890E+01,2.670116E+01,2.369040E+01,0.000000E+00,5.368221E+02,0.000000E+00,3.783494E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.605789E+01,4.325871E+01,2.670234E+01,2.384102E+01,0.000000E+00,6.821201E+02,0.000000E+00,4.807667E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.616473E+01,4.395408E+01,2.670159E+01,2.444669E+01,0.000000E+00,4.167770E+02,0.000000E+00,2.937516E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.605782E+01,4.325763E+01,2.670123E+01,2.503473E+01,1.165972E+03,2.456288E+00,4.685939E-02,1.734143E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559859E+01,5.380233E+01,2.667782E+01,1.200512E+01,7.871584E+02,1.855110E+02,3.163511E-02,1.307663E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559853E+01,5.390262E+01,2.670214E+01,1.251189E+01,1.133949E+03,1.400729E+02,4.557243E-02,9.872996E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559859E+01,5.343222E+01,2.670088E+01,1.350760E+01,7.871620E+02,6.821641E+01,3.163525E-02,4.808299E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559853E+01,5.390250E+01,2.670039E+01,1.515021E+01
05:50:00,0.000000E+00,1.548546E+04,0.000000E+00,1.091532E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999750E+01,5.514090E+01,2.670000E+01,3.905815E+01,0.000000E+00,7.924878E+03,0.000000E+00,5.586057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.862033E+01,6.007883E+01,2.669998E+01,3.912407E+01,0.000000E+00,5.548869E+03,0.000000E+00,3.911271E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.670405E+01,6.779796E+01,2.669997E+01,3.924918E+01,0.000000E+00,3.756646E+02,0.000000E+00,2.647846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.661336E+01,5.031327E+01,2.670075E+01,2.601023E+01,0.000000E+00,6.222553E+02,0.000000E+00,4.385653E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.651385E+01,4.988470E+01,2.670218E+01,2.785458E+01,0.000000E+00,5.395275E+02,0.000000E+00,3.802753E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.663707E+01,5.022946E+01,2.670126E+01,2.655246E+01,0.000000E+00,4.070077E+02,0.000000E+00,2.868722E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.651376E+01,4.988401E+01,2.670093E+01,2.872547E+01,0.000000E+00,5.574969E+02,0.000000E+00,3.929344E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.612022E+01,4.366360E+01,2.670125E+01,2.366678E+01,0.000000E+00,7.237855E+02,0.000000E+00,5.101002E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.603640E+01,4.287866E+01,2.670310E+01,2.451353E+01,0.000000E+00,7.812321E+02,0.000000E+00,5.506152E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.614361E+01,4.358906E+01,2.670186E+01,2.465425E+01,0.000000E+00,4.325685E+02,0.000000E+00,3.048809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.603633E+01,4.287756E+01,2.670131E+01,2.500626E+01,1.192922E+03,2.240683E+01,4.794244E-02,1.579674E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559858E+01,5.398216E+01,2.670004E+01,1.165184E+01,8.047540E+02,3.569911E+02,3.234223E-02,2.516081E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559852E+01,5.409608E+01,2.670348E+01,1.339417E+01,1.160715E+03,2.328583E+02,4.664809E-02,1.641252E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559859E+01,5.361013E+01,2.670141E+01,1.364553E+01,8.047576E+02,8.068537E+01,3.234238E-02,5.687162E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559852E+01,5.409599E+01,2.670051E+01,1.489505E+01
06:00:00,0.000000E+00,1.555482E+04,0.000000E+00,1.096420E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.999079E+01,5.516384E+01,2.670000E+01,3.905800E+01,0.000000E+00,7.983140E+03,0.000000E+00,5.627125E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.860452E+01,6.013832E+01,2.669999E+01,3.911723E+01,0.000000E+00,5.586673E+03,0.000000E+00,3.937917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.667776E+01,6.791134E+01,2.669997E+01,3.923521E+01,0.000000E+00,4.062579E+02,0.000000E+00,2.863470E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.659859E+01,5.004936E+01,2.670084E+01,2.596108E+01,0.000000E+00,8.353494E+02,0.000000E+00,5.887353E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.649866E+01,4.960815E+01,2.670276E+01,2.853370E+01,0.000000E+00,6.311141E+02,0.000000E+00,4.448230E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.662242E+01,4.996554E+01,2.670147E+01,2.672540E+01,0.000000E+00,4.253463E+02,0.000000E+00,2.997970E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.649858E+01,4.960745E+01,2.670100E+01,2.870599E+01,0.000000E+00,5.932061E+02,0.000000E+00,4.181011E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.609914E+01,4.330099E+01,2.670135E+01,2.369282E+01,0.000000E+00,9.746049E+02,0.000000E+00,6.868395E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.601507E+01,4.250159E+01,2.670388E+01,2.559222E+01,0.000000E+00,9.003613E+02,0.000000E+00,6.345688E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.612264E+01,4.322672E+01,2.670211E+01,2.499321E+01,0.000000E+00,4.544183E+02,0.000000E+00,3.202797E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.601500E+01,4.250048E+01,2.670140E+01,2.502354E+01,1.219914E+03,4.703216E+01,4.902721E-02,3.315400E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559857E+01,5.417029E+01,2.670042E+01,1.143247E+01,8.227051E+02,5.889003E+02,3.306365E-02,4.150164E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559851E+01,5.429694E+01,2.670499E+01,1.501110E+01,1.187373E+03,3.435341E+02,4.771944E-02,2.421269E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559858E+01,5.379666E+01,2.670191E+01,1.402641E+01,8.227092E+02,9.949669E+01,3.306382E-02,7.013042E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559851E+01,5.429686E+01,2.670068E+01,1.471920E+01
06:10:00,0.000000E+00,1.599223E+04,0.000000E+00,1.127252E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.998407E+01,5.518681E+01,2.670000E+01,3.905787E+01,0.000000E+00,8.416989E+03,0.000000E+00,5.932933E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.858872E+01,6.019785E+01,2.669999E+01,3.911103E+01,0.000000E+00,6.003951E+03,0.000000E+00,4.232046E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.665167E+01,6.802410E+01,2.669997E+01,3.922212E+01,0.000000E+00,5.192021E+02,0.000000E+00,3.659522E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.658389E+01,4.978660E+01,2.670093E+01,2.595152E+01,0.000000E+00,1.145955E+03,0.000000E+00,8.076172E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.648357E+01,4.933290E+01,2.670320E+01,2.944700E+01,0.000000E+00,8.081160E+02,0.000000E+00,5.695705E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.660785E+01,4.970279E+01,2.670154E+01,2.696120E+01,0.000000E+00,4.964122E+02,0.000000E+00,3.498850E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.648348E+01,4.933218E+01,2.670105E+01,2.871658E+01,0.000000E+00,7.147816E+02,0.000000E+00,5.037859E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.607820E+01,4.294102E+01,2.670145E+01,2.376968E+01,0.000000E+00,1.336899E+03,0.000000E+00,9.421212E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599389E+01,4.212747E+01,2.670441E+01,2.698221E+01,0.000000E+00,1.110184E+03,0.000000E+00,7.824384E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.610181E+01,4.286704E+01,2.670224E+01,2.542411E+01,0.000000E+00,5.307399E+02,0.000000E+00,3.740699E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.599382E+01,4.212633E+01,2.670149E+01,2.508623E+01,1.247297E+03,1.604443E+02,5.012768E-02,1.130923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559856E+01,5.436600E+01,2.670053E+01,1.131378E+01,8.408599E+02,9.291195E+02,3.379327E-02,6.547216E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559850E+01,5.450430E+01,2.670620E+01,1.725012E+01,1.214192E+03,5.467063E+02,4.879721E-02,3.853137E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559857E+01,5.399122E+01,2.670232E+01,1.458330E+01,8.408639E+02,1.729866E+02,3.379343E-02,1.219282E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.559850E+01,5.450425E+01,2.670084E+01,1.462805E+01
06:20:00,0.000000E+00,1.982346E+04,0.000000E+00,1.424855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.997333E+01,5.522352E+01,2.535049E+01,4.317208E+01,1.798083E+03,1.214771E+04,8.232086E-02,8.725059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.978255E+01,5.588065E+01,2.531085E+01,4.337164E+01,6.175367E+03,9.623641E+03,2.646539E-01,6.914113E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.971876E+01,5.610231E+01,2.526030E+01,4.361479E+01,1.477229E+03,1.265832E+03,6.391210E-02,9.066615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.961058E+01,4.389839E+01,2.518672E+01,3.164853E+01,9.778211E+02,1.970605E+03,4.222450E-02,1.428354E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959704E+01,4.351532E+01,2.536050E+01,3.578677E+01,1.462866E+03,1.646588E+03,6.332714E-02,1.184428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.961291E+01,4.386513E+01,2.524318E+01,3.277731E+01,9.778059E+02,1.019330E+03,4.222382E-02,7.344800E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959702E+01,4.351481E+01,2.525140E+01,3.410850E+01,1.748275E+03,1.562244E+03,7.454171E-02,1.126890E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.957119E+01,3.904776E+01,2.525659E+01,2.970712E+01,1.145866E+03,2.271399E+03,4.879328E-02,1.648820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.955631E+01,3.854425E+01,2.538433E+01,3.416567E+01,1.733034E+03,2.058657E+03,7.392824E-02,1.484608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.957428E+01,3.900461E+01,2.531285E+01,3.151919E+01,1.145839E+03,1.080080E+03,4.879213E-02,7.794809E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.955629E+01,3.854361E+01,2.527574E+01,3.085160E+01,3.181921E+03,1.001166E+03,1.326034E-01,7.233828E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.948341E+01,4.612894E+01,2.521668E+01,1.831428E+01,2.082779E+03,1.834671E+03,8.685804E-02,1.334382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.946638E+01,4.628378E+01,2.536957E+01,2.686680E+01,3.141877E+03,1.464274E+03,1.309162E-01,1.057780E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.948857E+01,4.588694E+01,2.526025E+01,2.203133E+01,2.082727E+03,6.879167E+02,8.685600E-02,4.953052E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.946637E+01,4.628384E+01,2.520911E+01,2.126277E+01
06:30:00,0.000000E+00,2.072847E+04,0.000000E+00,1.522924E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.997088E+01,5.523193E+01,2.499978E+01,4.455514E+01,1.985870E+03,1.266978E+04,9.146735E-02,9.274318E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.987555E+01,5.555922E+01,2.499983E+01,4.471474E+01,8.204617E+03,9.834170E+03,3.630746E-01,7.174002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.989831E+01,5.548089E+01,2.499966E+01,4.485098E+01,2.087670E+03,1.356592E+03,9.327903E-02,9.857226E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.975713E+01,4.427413E+01,2.500018E+01,3.372281E+01,1.395039E+03,2.456737E+03,6.230449E-02,1.828954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.975562E+01,4.393973E+01,2.500094E+01,3.862936E+01,2.066600E+03,1.826479E+03,9.237010E-02,1.338459E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.975707E+01,4.424036E+01,2.500101E+01,3.510021E+01,1.395036E+03,1.139237E+03,6.230440E-02,8.374295E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.975561E+01,4.393930E+01,2.500081E+01,3.628089E+01,2.477063E+03,1.738731E+03,1.096204E-01,1.277740E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.976329E+01,3.988921E+01,2.500131E+01,3.239994E+01,1.637900E+03,2.853549E+03,7.248494E-02,2.128133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.976028E+01,3.947172E+01,2.500139E+01,3.757370E+01,2.455393E+03,2.350767E+03,1.086962E-01,1.732478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.976363E+01,3.984288E+01,2.500103E+01,3.437626E+01,1.637882E+03,1.208041E+03,7.248425E-02,8.893091E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.976027E+01,3.947119E+01,2.500112E+01,3.350629E+01,4.238458E+03,1.115937E+03,1.852002E-01,8.155318E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.974489E+01,4.641711E+01,2.500305E+01,2.198221E+01,2.775649E+03,2.372766E+03,1.213809E-01,1.772731E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.973641E+01,4.655896E+01,2.500238E+01,3.186494E+01,4.195367E+03,1.681094E+03,1.833233E-01,1.236252E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.974746E+01,4.620348E+01,2.500218E+01,2.581898E+01,2.775589E+03,7.667273E+02,1.213785E-01,5.598615E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.973641E+01,4.655903E+01,2.500282E+01,2.444543E+01
06:40:00,0.000000E+00,2.372029E+04,0.000000E+00,1.788718E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.996599E+01,5.524866E+01,2.499943E+01,4.472256E+01,3.072423E+03,1.539665E+04,1.437031E-01,1.159530E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960117E+01,5.651355E+01,2.499965E+01,4.495587E+01,1.216748E+04,1.249793E+04,5.536478E-01,9.404732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960752E+01,5.649124E+01,2.499975E+01,4.511989E+01,3.114355E+03,2.034249E+03,1.426262E-01,1.536706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959682E+01,4.602280E+01,2.500084E+01,3.527031E+01,2.078402E+03,3.205549E+03,9.514969E-02,2.444970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959664E+01,4.581509E+01,2.500213E+01,3.985422E+01,3.084788E+03,2.526703E+03,1.413089E-01,1.912377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959683E+01,4.597793E+01,2.500129E+01,3.655406E+01,2.078391E+03,1.591890E+03,9.514926E-02,1.207962E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959664E+01,4.581481E+01,2.500116E+01,3.756667E+01,3.648003E+03,2.428772E+03,1.658965E-01,1.841683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959514E+01,4.246055E+01,2.500165E+01,3.412821E+01,2.409610E+03,3.682709E+03,1.095733E-01,2.811108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959491E+01,4.221450E+01,2.500301E+01,3.901248E+01,3.618335E+03,3.080767E+03,1.645879E-01,2.334685E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959514E+01,4.240160E+01,2.500204E+01,3.593848E+01,2.409579E+03,1.648270E+03,1.095720E-01,1.250335E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959491E+01,4.221420E+01,2.500170E+01,3.509231E+01,5.700288E+03,1.792118E+03,2.570805E-01,1.358743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959667E+01,4.865641E+01,2.500146E+01,2.486723E+01,3.716964E+03,3.186404E+03,1.677162E-01,2.436312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959669E+01,4.879614E+01,2.500532E+01,3.452799E+01,5.657430E+03,2.393831E+03,2.551710E-01,1.815382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959660E+01,4.848329E+01,2.500258E+01,2.847947E+01,3.716871E+03,1.199933E+03,1.677123E-01,9.094012E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959669E+01,4.879625E+01,2.500160E+01,2.708006E+01
