06:50:00,0.000000E+00,2.615431E+04,0.000000E+00,2.009864E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.996449E+01,5.525378E+01,2.499898E+01,4.504012E+01,3.883491E+03,1.749601E+04,1.826929E-01,1.341362E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960002E+01,5.651757E+01,2.499913E+01,4.540930E+01,1.475993E+04,1.447615E+04,6.782748E-01,1.108595E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960048E+01,5.651596E+01,2.499914E+01,4.561910E+01,3.809155E+03,2.539566E+03,1.760197E-01,1.949985E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959577E+01,4.692101E+01,2.500329E+01,3.751636E+01,2.546552E+03,3.859268E+03,1.176497E-01,2.990064E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959554E+01,4.678955E+01,2.500247E+01,4.163462E+01,3.773014E+03,3.061367E+03,1.743864E-01,2.354878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959578E+01,4.687199E+01,2.500299E+01,3.869523E+01,2.546546E+03,1.946797E+03,1.176495E-01,1.500453E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959554E+01,4.678936E+01,2.500255E+01,3.945056E+01,4.435989E+03,2.966417E+03,2.037648E-01,2.284080E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959368E+01,4.382474E+01,2.500395E+01,3.663420E+01,2.934877E+03,4.428454E+03,1.348158E-01,3.433519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959340E+01,4.367330E+01,2.500338E+01,4.106900E+01,4.400224E+03,3.653350E+03,2.021632E-01,2.813094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959369E+01,4.376195E+01,2.500352E+01,3.823190E+01,2.934847E+03,1.994339E+03,1.348145E-01,1.536279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959340E+01,4.367311E+01,2.500362E+01,3.739423E+01,6.733441E+03,2.301307E+03,3.083896E-01,1.769386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959533E+01,4.970871E+01,2.500701E+01,2.902558E+01,4.388520E+03,3.918518E+03,2.011072E-01,3.040759E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959536E+01,4.984854E+01,2.500646E+01,3.833824E+01,6.689399E+03,2.939344E+03,3.063791E-01,2.262652E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959523E+01,4.955963E+01,2.500634E+01,3.234317E+01,4.388414E+03,1.529426E+03,2.011026E-01,1.176086E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959536E+01,4.984867E+01,2.500636E+01,3.080753E+01
07:00:00,0.000000E+00,2.853178E+04,0.000000E+00,2.226620E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.996538E+01,5.525074E+01,2.499883E+01,4.523585E+01,4.534013E+03,1.954596E+04,2.139648E-01,1.519363E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960000E+01,5.651765E+01,2.499901E+01,4.574468E+01,1.721371E+04,1.644340E+04,7.962335E-01,1.275963E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.960002E+01,5.651758E+01,2.499905E+01,4.600379E+01,4.502959E+03,3.043861E+03,2.093677E-01,2.363217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959724E+01,4.820341E+01,2.500208E+01,3.929949E+01,3.012395E+03,4.480324E+03,1.400405E-01,3.514321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959706E+01,4.817070E+01,2.500131E+01,4.269065E+01,4.460699E+03,3.580252E+03,2.074404E-01,2.786156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959725E+01,4.814955E+01,2.500187E+01,4.031571E+01,3.012392E+03,2.296716E+03,1.400404E-01,1.789419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959706E+01,4.817064E+01,2.500157E+01,4.085230E+01,5.212342E+03,3.495121E+03,2.410782E-01,2.720258E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959592E+01,4.573336E+01,2.500261E+01,3.849247E+01,3.450739E+03,5.148418E+03,1.596091E-01,4.041586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959570E+01,4.569978E+01,2.500197E+01,4.219497E+01,5.170944E+03,4.196205E+03,2.392059E-01,3.269645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959593E+01,4.566705E+01,2.500228E+01,3.983874E+01,3.450709E+03,2.332791E+03,1.596079E-01,1.816689E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959570E+01,4.569975E+01,2.500239E+01,3.905988E+01,7.726093E+03,2.812317E+03,3.577930E-01,2.182029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959673E+01,5.106596E+01,2.500472E+01,3.227401E+01,5.032030E+03,4.633555E+03,2.331767E-01,3.637587E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959673E+01,5.119406E+01,2.500404E+01,4.058779E+01,7.681435E+03,3.466566E+03,3.557084E-01,2.696977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959667E+01,5.095009E+01,2.500426E+01,3.521944E+01,5.031909E+03,1.856824E+03,2.331714E-01,1.441661E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.959673E+01,5.119420E+01,2.500427E+01,3.370727E+01
07:10:00,1.847748E+03,3.276744E+04,9.046439E-02,2.620283E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.103892E+01,5.170937E+01,2.437782E+01,4.695192E+01,8.029057E+03,2.334367E+04,3.848807E-01,1.858023E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.086368E+01,5.226958E+01,2.437131E+01,4.762250E+01,2.269103E+04,2.010584E+04,1.068133E+00,1.597358E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.074212E+01,5.266223E+01,2.436945E+01,4.793879E+01,5.903075E+03,3.940971E+03,2.791589E-01,3.130356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.071241E+01,4.691672E+01,2.437075E+01,4.272937E+01,3.931790E+03,5.389608E+03,1.858945E-01,4.324779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070650E+01,4.698471E+01,2.438491E+01,4.495696E+01,5.853937E+03,4.501717E+03,2.768831E-01,3.583664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.071319E+01,4.686628E+01,2.437188E+01,4.348252E+01,3.931772E+03,2.904410E+03,1.858936E-01,2.312788E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070649E+01,4.698478E+01,2.437203E+01,4.379172E+01,6.700551E+03,4.424473E+03,3.153226E-01,3.520119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070176E+01,4.536763E+01,2.437217E+01,4.191184E+01,4.422766E+03,6.177981E+03,2.081199E-01,4.961971E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069642E+01,4.543947E+01,2.438957E+01,4.443698E+01,6.653448E+03,5.150519E+03,3.131621E-01,4.104513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.070240E+01,4.530935E+01,2.437363E+01,4.289470E+01,4.422717E+03,2.928822E+03,2.081176E-01,2.331386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069641E+01,4.543958E+01,2.437246E+01,4.225595E+01,9.468404E+03,3.707938E+03,4.472748E-01,2.939999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069390E+01,4.924447E+01,2.437167E+01,3.730378E+01,6.155766E+03,5.662032E+03,2.909715E-01,4.546150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069371E+01,4.932905E+01,2.438847E+01,4.363257E+01,9.422754E+03,4.393285E+03,4.450794E-01,3.494571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069392E+01,4.917488E+01,2.437292E+01,3.963273E+01,6.155611E+03,2.433831E+03,2.909645E-01,1.931519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.069371E+01,4.932915E+01,2.437179E+01,3.831878E+01
07:20:00,1.847748E+03,3.186622E+04,9.046439E-02,2.622743E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.111773E+01,5.145964E+01,2.399988E+01,4.790465E+01,6.516730E+03,2.197621E+04,3.173090E-01,1.807907E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100002E+01,5.183315E+01,2.399950E+01,4.859048E+01,1.908033E+04,1.875182E+04,9.358518E-01,1.543007E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399941E+01,4.891512E+01,5.276184E+03,3.865129E+03,2.591345E-01,3.186202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.696440E+01,2.400056E+01,4.454259E+01,3.527810E+03,5.563378E+03,1.732871E-01,4.588828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.703981E+01,2.400110E+01,4.615749E+01,5.234444E+03,4.402497E+03,2.570842E-01,3.627832E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.691990E+01,2.400048E+01,4.513669E+01,3.527818E+03,2.847072E+03,1.732875E-01,2.346452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.703990E+01,2.400043E+01,4.534104E+01,5.867967E+03,4.264306E+03,2.880410E-01,3.513019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,4.570187E+01,2.400084E+01,4.374732E+01,3.888607E+03,6.402758E+03,1.908975E-01,5.282326E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099892E+01,4.578275E+01,2.400183E+01,4.566530E+01,5.830293E+03,4.975584E+03,2.861940E-01,4.097266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099895E+01,4.565129E+01,2.400075E+01,4.452060E+01,3.888593E+03,2.822305E+03,1.908969E-01,2.324944E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099892E+01,4.578288E+01,2.400080E+01,4.398274E+01,8.698728E+03,3.525023E+03,4.271665E-01,2.905074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.891629E+01,2.400163E+01,4.004700E+01,5.672333E+03,5.908135E+03,2.785682E-01,4.876288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.898210E+01,2.400192E+01,4.512737E+01,8.659133E+03,4.227146E+03,4.252219E-01,3.482329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099930E+01,4.886278E+01,2.400134E+01,4.196855E+01,5.672225E+03,2.346283E+03,2.785629E-01,1.933669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099931E+01,4.898219E+01,2.400148E+01,4.082782E+01
07:30:00,2.465710E+03,3.490480E+04,1.224678E-01,2.913631E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.119703E+01,5.120970E+01,2.399887E+01,4.779302E+01,8.326787E+03,2.482400E+04,4.112796E-01,2.070302E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399889E+01,4.848668E+01,2.084676E+04,2.186428E+04,1.033342E+00,1.823457E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399889E+01,4.880584E+01,5.762150E+03,4.670906E+03,2.863533E-01,3.902074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,4.768239E+01,2.400051E+01,4.491883E+01,3.835947E+03,6.188109E+03,1.906427E-01,5.177699E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099847E+01,4.776526E+01,2.399999E+01,4.614951E+01,5.720974E+03,5.158861E+03,2.843100E-01,4.309382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099851E+01,4.764241E+01,2.400032E+01,4.540382E+01,3.835939E+03,3.332463E+03,1.906423E-01,2.784529E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099847E+01,4.776537E+01,2.400024E+01,4.555350E+01,6.277517E+03,4.989378E+03,3.117106E-01,4.166592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099803E+01,4.659325E+01,2.400084E+01,4.412872E+01,4.145114E+03,7.078809E+03,2.058371E-01,5.924137E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099799E+01,4.667893E+01,2.400048E+01,4.567416E+01,6.241279E+03,5.636831E+03,3.099165E-01,4.706356E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099802E+01,4.654866E+01,2.400061E+01,4.476575E+01,4.145084E+03,3.271150E+03,2.058357E-01,2.731908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099799E+01,4.667907E+01,2.400077E+01,4.430327E+01,8.994825E+03,4.299668E+03,4.466745E-01,3.590850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099870E+01,4.929561E+01,2.400197E+01,4.098970E+01,5.854639E+03,6.623846E+03,2.907625E-01,5.545582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099870E+01,4.934595E+01,2.400086E+01,4.522255E+01,8.957955E+03,4.954084E+03,4.448408E-01,4.136921E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099869E+01,4.925246E+01,2.400152E+01,4.261596E+01,5.854519E+03,2.836803E+03,2.907565E-01,2.369299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099870E+01,4.934603E+01,2.400177E+01,4.162400E+01
07:40:00,3.516184E+03,3.555264E+04,1.766898E-01,3.010422E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100095E+01,5.183018E+01,2.399859E+01,4.766967E+01,9.078571E+03,2.514799E+04,4.539280E-01,2.127798E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399858E+01,4.837899E+01,2.051256E+04,2.223732E+04,1.030059E+00,1.881904E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399853E+01,4.868967E+01,5.800404E+03,4.827935E+03,2.919687E-01,4.093006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099881E+01,4.832753E+01,2.400048E+01,4.549229E+01,3.857001E+03,6.481441E+03,1.941531E-01,5.498923E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099879E+01,4.841743E+01,2.399978E+01,4.615916E+01,5.761676E+03,5.311794E+03,2.900215E-01,4.501920E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099881E+01,4.829137E+01,2.400025E+01,4.581489E+01,3.856996E+03,3.444893E+03,1.941528E-01,2.920515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099879E+01,4.841754E+01,2.400018E+01,4.588261E+01,6.205407E+03,5.136991E+03,3.121451E-01,4.352418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099845E+01,4.739633E+01,2.400089E+01,4.469357E+01,4.095781E+03,7.431436E+03,2.060305E-01,6.304843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.748649E+01,2.400025E+01,4.569811E+01,6.172305E+03,5.766980E+03,3.104845E-01,4.884346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099844E+01,4.735687E+01,2.400061E+01,4.512987E+01,4.095759E+03,3.366496E+03,2.060294E-01,2.852402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099843E+01,4.748664E+01,2.400081E+01,4.477569E+01,8.826673E+03,4.461265E+03,4.439105E-01,3.780794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,4.963002E+01,2.400226E+01,4.237626E+01,5.749593E+03,7.007168E+03,2.891717E-01,5.947147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,4.966433E+01,2.400066E+01,4.536076E+01,8.789467E+03,5.102514E+03,4.420409E-01,4.322897E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099898E+01,4.959669E+01,2.400165E+01,4.355927E+01,5.749486E+03,2.937006E+03,2.891663E-01,2.489208E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099899E+01,4.966439E+01,2.400201E+01,4.278828E+01
07:50:00,4.221878E+03,3.667962E+04,2.131137E-01,3.145209E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100002E+01,5.183314E+01,2.399867E+01,4.760583E+01,1.008896E+04,2.601875E+04,5.089515E-01,2.228696E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399867E+01,4.832473E+01,2.143453E+04,2.325112E+04,1.086826E+00,1.991545E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399863E+01,4.862143E+01,6.147225E+03,5.144004E+03,3.123333E-01,4.411386E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099847E+01,4.870296E+01,2.400021E+01,4.589351E+01,4.077150E+03,6.822197E+03,2.071762E-01,5.858811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099846E+01,4.879143E+01,2.399974E+01,4.616553E+01,6.109218E+03,5.602259E+03,3.103999E-01,4.804150E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099846E+01,4.866965E+01,2.400005E+01,4.609449E+01,4.077136E+03,3.645479E+03,2.071755E-01,3.127010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099846E+01,4.879154E+01,2.400001E+01,4.610353E+01,6.485094E+03,5.421138E+03,3.293780E-01,4.647535E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099801E+01,4.784667E+01,2.400061E+01,4.507236E+01,4.271762E+03,7.809359E+03,2.169786E-01,6.706418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099800E+01,4.793305E+01,2.400018E+01,4.570939E+01,6.453439E+03,6.012770E+03,3.277704E-01,5.154237E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099800E+01,4.781075E+01,2.400041E+01,4.536177E+01,4.271732E+03,3.545222E+03,2.169771E-01,3.039565E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099800E+01,4.793319E+01,2.400057E+01,4.508624E+01,9.037170E+03,4.773758E+03,4.591879E-01,4.092242E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099872E+01,4.978768E+01,2.400163E+01,4.335348E+01,5.881368E+03,7.421694E+03,2.988593E-01,6.374898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099872E+01,4.981071E+01,2.400051E+01,4.542723E+01,9.001232E+03,5.385792E+03,4.573600E-01,4.616895E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099870E+01,4.975970E+01,2.400118E+01,4.418943E+01,5.881256E+03,3.135652E+03,2.988537E-01,2.688313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099872E+01,4.981076E+01,2.400146E+01,4.359490E+01
08:00:00,4.955960E+03,3.780720E+04,2.510028E-01,3.279744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.758722E+01,1.121319E+04,2.688010E+04,5.692817E-01,2.328511E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.831303E+01,2.239570E+04,2.425143E+04,1.145128E+00,2.100014E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399868E+01,4.859351E+01,6.477053E+03,5.452964E+03,3.318153E-01,4.723972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099862E+01,4.919375E+01,2.400001E+01,4.615614E+01,4.287339E+03,7.151922E+03,2.196757E-01,6.210527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099862E+01,4.927620E+01,2.399973E+01,4.617369E+01,6.439439E+03,5.888311E+03,3.298805E-01,5.102369E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099861E+01,4.916468E+01,2.399990E+01,4.627439E+01,4.287318E+03,3.844853E+03,2.196746E-01,3.332395E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099862E+01,4.927631E+01,2.399989E+01,4.624384E+01,6.752173E+03,5.703533E+03,3.459154E-01,4.941094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099821E+01,4.842696E+01,2.400041E+01,4.530949E+01,4.440844E+03,8.159031E+03,2.275347E-01,7.085909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099820E+01,4.850379E+01,2.400015E+01,4.571882E+01,6.721629E+03,6.260452E+03,3.443451E-01,5.425021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099820E+01,4.839613E+01,2.400028E+01,4.550071E+01,4.440808E+03,3.724711E+03,2.275329E-01,3.227223E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099820E+01,4.850391E+01,2.400040E+01,4.527684E+01,9.247628E+03,5.086518E+03,4.743326E-01,4.404340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099880E+01,4.997158E+01,2.400117E+01,4.399276E+01,6.014517E+03,7.809728E+03,3.085267E-01,6.782456E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099880E+01,4.997905E+01,2.400044E+01,4.546038E+01,9.212531E+03,5.670873E+03,4.725259E-01,4.912298E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099879E+01,4.995033E+01,2.400085E+01,4.457939E+01,6.014402E+03,3.334916E+03,3.085208E-01,2.888161E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099880E+01,4.997907E+01,2.400108E+01,4.411293E+01
08:10:00,3.836747E+03,3.666635E+04,1.981411E-01,3.207889E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.758948E+01,9.454972E+03,2.557458E+04,4.880107E-01,2.237498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.832235E+01,2.024843E+04,2.317241E+04,1.045106E+00,2.027343E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.858568E+01,6.086024E+03,5.287304E+03,3.141042E-01,4.625225E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099885E+01,4.957698E+01,2.399988E+01,4.632258E+01,4.034038E+03,7.104523E+03,2.081995E-01,6.215045E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099885E+01,4.964959E+01,2.399972E+01,4.617966E+01,6.049651E+03,5.682341E+03,3.122269E-01,4.970857E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099884E+01,4.955183E+01,2.399981E+01,4.638719E+01,4.034028E+03,3.733777E+03,2.081990E-01,3.266284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099885E+01,4.964969E+01,2.399981E+01,4.633031E+01,6.287919E+03,5.500045E+03,3.245174E-01,4.811165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099849E+01,4.886974E+01,2.400028E+01,4.545428E+01,4.140681E+03,8.094410E+03,2.136989E-01,7.080686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099848E+01,4.893350E+01,2.400014E+01,4.572628E+01,6.258685E+03,6.001137E+03,3.230085E-01,5.249575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099848E+01,4.884342E+01,2.400020E+01,4.558237E+01,4.140658E+03,3.592661E+03,2.136978E-01,3.142691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099848E+01,4.893361E+01,2.400030E+01,4.539123E+01,8.673831E+03,4.935368E+03,4.476668E-01,4.316849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099893E+01,5.008937E+01,2.400087E+01,4.440027E+01,5.644725E+03,7.791337E+03,2.913310E-01,6.815394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,5.008384E+01,2.400040E+01,4.547867E+01,8.640061E+03,5.468226E+03,4.459236E-01,4.783096E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099892E+01,5.007302E+01,2.400064E+01,4.481473E+01,5.644625E+03,3.236137E+03,2.913258E-01,2.830610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099891E+01,5.008386E+01,2.400083E+01,4.443752E+01
08:20:00,4.552214E+03,3.723146E+04,2.350693E-01,3.257377E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399877E+01,4.759732E+01,1.087457E+04,2.609946E+04,5.612823E-01,2.283442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.833850E+01,2.094056E+04,2.390969E+04,1.080830E+00,2.091865E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.858398E+01,6.232736E+03,5.462170E+03,3.216757E-01,4.778245E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,4.985951E+01,2.399979E+01,4.642799E+01,4.118076E+03,7.267578E+03,2.125366E-01,6.357805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,4.992076E+01,2.399971E+01,4.618195E+01,6.197767E+03,5.822239E+03,3.198708E-01,5.093289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099902E+01,4.983778E+01,2.399975E+01,4.645824E+01,4.118050E+03,3.835623E+03,2.125352E-01,3.355409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099903E+01,4.992085E+01,2.399976E+01,4.638349E+01,6.379918E+03,5.661495E+03,3.292649E-01,4.952438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099871E+01,4.918833E+01,2.400021E+01,4.554414E+01,4.189912E+03,8.246661E+03,2.162394E-01,7.214038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099870E+01,4.923811E+01,2.400014E+01,4.573115E+01,6.352186E+03,6.118093E+03,3.278335E-01,5.351928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099870E+01,4.916578E+01,2.400015E+01,4.563161E+01,4.189875E+03,3.690360E+03,2.162376E-01,3.228178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099870E+01,4.923820E+01,2.400024E+01,4.546144E+01,8.675298E+03,5.148083E+03,4.477414E-01,4.502969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099902E+01,5.015672E+01,2.400069E+01,4.466367E+01,5.638792E+03,7.988475E+03,2.910240E-01,6.987984E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,5.014115E+01,2.400038E+01,4.549024E+01,8.642628E+03,5.638241E+03,4.460550E-01,4.931867E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099901E+01,5.014370E+01,2.400052E+01,4.496026E+01,5.638684E+03,3.366631E+03,2.910185E-01,2.944787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099900E+01,5.014115E+01,2.400068E+01,4.464496E+01
08:30:00,4.638639E+03,3.674909E+04,2.394223E-01,3.215181E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399877E+01,4.760500E+01,1.055554E+04,2.558371E+04,5.448154E-01,2.238324E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.835540E+01,2.033802E+04,2.359628E+04,1.049730E+00,2.064452E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.858221E+01,6.123232E+03,5.413378E+03,3.160259E-01,4.735618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099916E+01,5.006281E+01,2.399974E+01,4.649560E+01,4.043684E+03,7.288249E+03,2.086984E-01,6.375916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099916E+01,5.011274E+01,2.399971E+01,4.618175E+01,6.088903E+03,5.742997E+03,3.142541E-01,5.024016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,5.004393E+01,2.399971E+01,4.650372E+01,4.043658E+03,3.796715E+03,2.086971E-01,3.321398E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099916E+01,5.011281E+01,2.399973E+01,4.641664E+01,6.235565E+03,5.610954E+03,3.218173E-01,4.908278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099887E+01,4.941144E+01,2.400016E+01,4.560211E+01,4.093111E+03,8.259529E+03,2.112452E-01,7.225332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099886E+01,4.944792E+01,2.400013E+01,4.573407E+01,6.208582E+03,6.030060E+03,3.204246E-01,5.274960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099886E+01,4.939195E+01,2.400012E+01,4.566289E+01,4.093075E+03,3.653412E+03,2.112434E-01,3.195885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099886E+01,4.944799E+01,2.400020E+01,4.550663E+01,8.462855E+03,5.145811E+03,4.367785E-01,4.501079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,5.019045E+01,2.400056E+01,4.483985E+01,5.498880E+03,8.044521E+03,2.838039E-01,7.037062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.016741E+01,2.400037E+01,4.549841E+01,8.430791E+03,5.599800E+03,4.351233E-01,4.898323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,5.017968E+01,2.400045E+01,4.505513E+01,5.498775E+03,3.360644E+03,2.837985E-01,2.939604E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,5.016741E+01,2.400058E+01,4.478320E+01
08:40:00,4.283104E+03,3.653827E+04,2.210689E-01,3.196727E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399877E+01,4.761164E+01,1.037333E+04,2.535480E+04,5.354111E-01,2.218291E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.837141E+01,1.984709E+04,2.357765E+04,1.024391E+00,2.062816E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.857850E+01,6.036512E+03,5.430041E+03,3.115514E-01,4.750250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,5.020913E+01,2.399970E+01,4.653896E+01,3.984326E+03,7.336115E+03,2.056357E-01,6.417798E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,5.024863E+01,2.399970E+01,4.618073E+01,6.002786E+03,5.729375E+03,3.098107E-01,5.012142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,5.019259E+01,2.399968E+01,4.653306E+01,3.984299E+03,3.796861E+03,2.056343E-01,3.321548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,5.024869E+01,2.399971E+01,4.643751E+01,6.119032E+03,5.628319E+03,3.158044E-01,4.923524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099898E+01,4.956732E+01,2.400013E+01,4.564102E+01,4.014644E+03,8.294283E+03,2.071965E-01,7.255748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099897E+01,4.959189E+01,2.400013E+01,4.573599E+01,6.092723E+03,6.010867E+03,3.144465E-01,5.258210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099897E+01,4.955026E+01,2.400010E+01,4.568378E+01,4.014608E+03,3.656808E+03,2.071946E-01,3.198887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099897E+01,4.959195E+01,2.400018E+01,4.553705E+01,8.285981E+03,5.212776E+03,4.276501E-01,4.559775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.020385E+01,2.400049E+01,4.496201E+01,5.382552E+03,8.122825E+03,2.778002E-01,7.105591E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,5.017526E+01,2.400036E+01,4.550452E+01,8.254409E+03,5.630894E+03,4.260205E-01,4.925613E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.019457E+01,2.400040E+01,4.512022E+01,5.382449E+03,3.395879E+03,2.777949E-01,2.970490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,5.017525E+01,2.400052E+01,4.487913E+01
08:50:00,4.264140E+03,3.637443E+04,2.200901E-01,3.182389E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.761761E+01,1.018814E+04,2.517547E+04,5.258524E-01,2.202599E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.838634E+01,1.942102E+04,2.361276E+04,1.002400E+00,2.065886E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.857263E+01,5.965548E+03,5.464273E+03,3.078912E-01,4.780235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.031550E+01,2.399967E+01,4.656585E+01,3.935955E+03,7.378804E+03,2.031407E-01,6.455146E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.034580E+01,2.399970E+01,4.617990E+01,5.932280E+03,5.731476E+03,3.061741E-01,5.014009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.030087E+01,2.399966E+01,4.655184E+01,3.935927E+03,3.804891E+03,2.031393E-01,3.328588E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099932E+01,5.034585E+01,2.399970E+01,4.645053E+01,6.023499E+03,5.666326E+03,3.108768E-01,4.956808E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.967703E+01,2.400011E+01,4.566792E+01,3.950514E+03,8.319178E+03,2.038886E-01,7.277532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,4.969131E+01,2.400012E+01,4.573750E+01,5.997702E+03,6.010594E+03,3.095453E-01,5.257996E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099905E+01,4.966191E+01,2.400009E+01,4.569823E+01,3.950477E+03,3.669458E+03,2.038867E-01,3.209972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099904E+01,4.969135E+01,2.400016E+01,4.555823E+01,8.137970E+03,5.301443E+03,4.200126E-01,4.637416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,5.020551E+01,2.400043E+01,4.504928E+01,5.285339E+03,8.191118E+03,2.727839E-01,7.165347E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,5.017274E+01,2.400036E+01,4.550918E+01,8.106783E+03,5.681194E+03,4.184029E-01,4.969672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,5.019720E+01,2.400037E+01,4.516648E+01,5.285237E+03,3.440999E+03,2.727786E-01,3.010002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,5.017272E+01,2.400048E+01,4.494778E+01
09:00:00,4.209550E+03,3.623543E+04,2.172725E-01,3.170226E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.762323E+01,1.003197E+04,2.502449E+04,5.177919E-01,2.189389E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.840026E+01,1.904989E+04,2.368077E+04,9.832442E-01,2.071835E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.856472E+01,5.905890E+03,5.514600E+03,3.048142E-01,4.824287E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099937E+01,5.039346E+01,2.399966E+01,4.658109E+01,3.895329E+03,7.405516E+03,2.010453E-01,6.478517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099937E+01,5.041585E+01,2.399970E+01,4.617962E+01,5.872997E+03,5.746248E+03,3.031164E-01,5.026950E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099937E+01,5.038040E+01,2.399965E+01,4.656354E+01,3.895301E+03,3.819682E+03,2.010439E-01,3.341537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099937E+01,5.041588E+01,2.399969E+01,4.645835E+01,5.943249E+03,5.723788E+03,3.067375E-01,5.007099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.975458E+01,2.400010E+01,4.568700E+01,3.896712E+03,8.321925E+03,2.011135E-01,7.279938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.976012E+01,2.400012E+01,4.573877E+01,5.917879E+03,6.025802E+03,3.054281E-01,5.271315E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.974100E+01,2.400008E+01,4.570852E+01,3.896676E+03,3.689931E+03,2.011116E-01,3.227893E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.976015E+01,2.400015E+01,4.557341E+01,8.011146E+03,5.410417E+03,4.134683E-01,4.732794E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.020039E+01,2.400040E+01,4.511340E+01,5.202193E+03,8.237127E+03,2.684934E-01,7.205603E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.016443E+01,2.400035E+01,4.551275E+01,7.980276E+03,5.747337E+03,4.118749E-01,5.027568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.019272E+01,2.400035E+01,4.520027E+01,5.202094E+03,3.494569E+03,2.684882E-01,3.056891E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.016441E+01,2.400045E+01,4.499824E+01
09:10:00,4.154051E+03,3.611515E+04,2.144079E-01,3.159703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.762855E+01,9.897796E+03,2.489512E+04,5.108667E-01,2.178070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.841316E+01,1.872339E+04,2.377454E+04,9.663923E-01,2.080039E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.855492E+01,5.854794E+03,5.579205E+03,3.021785E-01,4.880822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099941E+01,5.045069E+01,2.399964E+01,4.658781E+01,3.860601E+03,7.419337E+03,1.992539E-01,6.490609E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099940E+01,5.046636E+01,2.399970E+01,4.618040E+01,5.822226E+03,5.768959E+03,3.004976E-01,5.046830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099941E+01,5.043890E+01,2.399964E+01,4.657017E+01,3.860573E+03,3.838512E+03,1.992525E-01,3.358017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099940E+01,5.046639E+01,2.399969E+01,4.646241E+01,5.874481E+03,5.798499E+03,3.031902E-01,5.072469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.980908E+01,2.400009E+01,4.570101E+01,3.850668E+03,8.305963E+03,1.987382E-01,7.265976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,4.980729E+01,2.400012E+01,4.573960E+01,5.849450E+03,6.050274E+03,3.018982E-01,5.292732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099915E+01,4.979674E+01,2.400008E+01,4.571619E+01,3.850632E+03,3.715190E+03,1.987363E-01,3.249997E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,4.980731E+01,2.400015E+01,4.558485E+01,7.901089E+03,5.537962E+03,4.077889E-01,4.844401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.019131E+01,2.400038E+01,4.516227E+01,5.130181E+03,8.264066E+03,2.647771E-01,7.229175E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.015291E+01,2.400035E+01,4.551480E+01,7.870489E+03,5.823225E+03,4.062095E-01,5.093975E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.018406E+01,2.400034E+01,4.522607E+01,5.130082E+03,3.553503E+03,2.647720E-01,3.108462E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.015288E+01,2.400043E+01,4.503698E+01
