09:20:00,4.105788E+03,3.600929E+04,2.119169E-01,3.150441E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.763352E+01,9.780575E+03,2.478261E+04,5.048164E-01,2.168227E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.842504E+01,1.843341E+04,2.388823E+04,9.514254E-01,2.089987E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.854337E+01,5.810307E+03,5.656648E+03,2.998836E-01,4.948582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099944E+01,5.049250E+01,2.399963E+01,4.658851E+01,3.830434E+03,7.419939E+03,1.976976E-01,6.491136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099943E+01,5.050252E+01,2.399970E+01,4.618186E+01,5.778032E+03,5.795718E+03,2.982177E-01,5.070248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099943E+01,5.048174E+01,2.399964E+01,4.657347E+01,3.830406E+03,3.860022E+03,1.976962E-01,3.376839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099943E+01,5.050254E+01,2.399968E+01,4.646396E+01,5.814755E+03,5.888646E+03,3.001089E-01,5.151338E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099918E+01,4.984675E+01,2.400008E+01,4.571166E+01,3.810753E+03,8.271316E+03,1.966790E-01,7.235669E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099916E+01,4.983884E+01,2.400012E+01,4.574005E+01,5.790013E+03,6.079589E+03,2.988318E-01,5.318382E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099917E+01,4.983538E+01,2.400008E+01,4.572212E+01,3.810717E+03,3.743639E+03,1.966771E-01,3.274889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099916E+01,4.983885E+01,2.400014E+01,4.559381E+01,7.804488E+03,5.682063E+03,4.028036E-01,4.970478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.017995E+01,2.400036E+01,4.520095E+01,5.066953E+03,8.271872E+03,2.615141E-01,7.236006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.013967E+01,2.400035E+01,4.551576E+01,7.773914E+03,5.904457E+03,4.012255E-01,5.165049E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.017297E+01,2.400033E+01,4.524653E+01,5.066856E+03,3.616110E+03,2.615091E-01,3.163240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.013964E+01,2.400042E+01,4.506782E+01
09:30:00,4.063277E+03,3.591465E+04,2.097227E-01,3.142162E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.763812E+01,9.676533E+03,2.468343E+04,4.994463E-01,2.159550E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.843593E+01,1.817337E+04,2.401693E+04,9.380038E-01,2.101247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.853028E+01,5.770993E+03,5.744763E+03,2.978553E-01,5.025676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099946E+01,5.052275E+01,2.399963E+01,4.658506E+01,3.803840E+03,7.407024E+03,1.963255E-01,6.479838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099944E+01,5.052807E+01,2.399970E+01,4.618366E+01,5.738983E+03,5.825133E+03,2.962031E-01,5.095986E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099945E+01,5.051282E+01,2.399964E+01,4.657474E+01,3.803811E+03,3.883743E+03,1.963241E-01,3.397593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099944E+01,5.052808E+01,2.399968E+01,4.646402E+01,5.762137E+03,5.992192E+03,2.973940E-01,5.241926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.987200E+01,2.400008E+01,4.572011E+01,3.775664E+03,8.218022E+03,1.948685E-01,7.189050E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099918E+01,4.985903E+01,2.400012E+01,4.574025E+01,5.737651E+03,6.112164E+03,2.961302E-01,5.346882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.986140E+01,2.400007E+01,4.572688E+01,3.775627E+03,3.774681E+03,1.948666E-01,3.302047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099918E+01,4.985904E+01,2.400014E+01,4.560108E+01,7.718589E+03,5.840888E+03,3.983704E-01,5.109429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.016736E+01,2.400035E+01,4.523275E+01,5.010917E+03,8.260428E+03,2.586222E-01,7.225998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.012564E+01,2.400034E+01,4.551608E+01,7.688159E+03,5.989296E+03,3.967999E-01,5.239272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.016056E+01,2.400032E+01,4.526330E+01,5.010821E+03,3.681632E+03,2.586172E-01,3.220564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.012561E+01,2.400041E+01,4.509313E+01
09:40:00,4.025297E+03,3.582883E+04,2.077624E-01,3.134653E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.764237E+01,9.582711E+03,2.459486E+04,4.946038E-01,2.151801E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.844590E+01,1.793756E+04,2.415680E+04,9.258326E-01,2.113485E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.851600E+01,5.735752E+03,5.841875E+03,2.960369E-01,5.110637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099947E+01,5.054432E+01,2.399962E+01,4.657877E+01,3.780059E+03,7.380360E+03,1.950985E-01,6.456512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099946E+01,5.054574E+01,2.399970E+01,4.618579E+01,5.703987E+03,5.856145E+03,2.943974E-01,5.123119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099947E+01,5.053506E+01,2.399963E+01,4.657475E+01,3.780031E+03,3.908858E+03,1.950970E-01,3.419566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099946E+01,5.054575E+01,2.399968E+01,4.646317E+01,5.715116E+03,6.107141E+03,2.949678E-01,5.342486E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.988811E+01,2.400008E+01,4.572714E+01,3.744378E+03,8.145690E+03,1.932541E-01,7.125775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099919E+01,4.987097E+01,2.400012E+01,4.574026E+01,5.690860E+03,6.146809E+03,2.937159E-01,5.377192E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.987812E+01,2.400007E+01,4.573090E+01,3.744341E+03,3.807399E+03,1.932523E-01,3.330670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099919E+01,4.987098E+01,2.400013E+01,4.560724E+01,7.641415E+03,6.012089E+03,3.943875E-01,5.259202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.015425E+01,2.400034E+01,4.526001E+01,4.960676E+03,8.229208E+03,2.560292E-01,7.198690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.011140E+01,2.400034E+01,4.551584E+01,7.611126E+03,6.076449E+03,3.928242E-01,5.315518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.014754E+01,2.400032E+01,4.527762E+01,4.960581E+03,3.749038E+03,2.560243E-01,3.279534E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.011136E+01,2.400040E+01,4.511467E+01
09:50:00,3.990935E+03,3.574998E+04,2.059888E-01,3.127756E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.764632E+01,9.497061E+03,2.451481E+04,4.901830E-01,2.144798E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.845505E+01,1.772217E+04,2.430487E+04,9.147155E-01,2.126439E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.850084E+01,5.703760E+03,5.946420E+03,2.943862E-01,5.202101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.055939E+01,2.399962E+01,4.657052E+01,3.758523E+03,7.339780E+03,1.939872E-01,6.421011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099947E+01,5.055760E+01,2.399970E+01,4.618836E+01,5.672224E+03,5.888706E+03,2.927585E-01,5.151607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.055067E+01,2.399963E+01,4.657398E+01,3.758494E+03,3.935170E+03,1.939857E-01,3.442586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099947E+01,5.055761E+01,2.399968E+01,4.646179E+01,5.672581E+03,6.231571E+03,2.927729E-01,5.451340E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.989752E+01,2.400007E+01,4.573327E+01,3.716139E+03,8.054583E+03,1.917970E-01,7.046078E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.987696E+01,2.400011E+01,4.574004E+01,5.648534E+03,6.183390E+03,2.915318E-01,5.409195E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.988800E+01,2.400007E+01,4.573445E+01,3.716103E+03,3.841510E+03,1.917951E-01,3.360512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.987695E+01,2.400013E+01,4.561269E+01,7.571451E+03,6.193570E+03,3.907766E-01,5.417964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.014104E+01,2.400033E+01,4.528421E+01,4.915216E+03,8.178326E+03,2.536830E-01,7.154182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.009731E+01,2.400034E+01,4.551496E+01,7.541303E+03,6.165635E+03,3.892206E-01,5.393540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.013438E+01,2.400031E+01,4.529030E+01,4.915122E+03,3.817900E+03,2.536781E-01,3.339777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.009728E+01,2.400039E+01,4.513360E+01
10:00:00,3.959535E+03,3.567673E+04,2.043682E-01,3.121347E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.765000E+01,9.418199E+03,2.444167E+04,4.861126E-01,2.138400E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.846349E+01,1.752472E+04,2.445866E+04,9.045242E-01,2.139895E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.848504E+01,5.674405E+03,6.055790E+03,2.928714E-01,5.297784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056961E+01,2.399962E+01,4.656097E+01,3.738807E+03,7.291196E+03,1.929698E-01,6.378509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099947E+01,5.056519E+01,2.399970E+01,4.619151E+01,5.643085E+03,5.920096E+03,2.912548E-01,5.179070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056132E+01,2.399963E+01,4.657266E+01,3.738777E+03,3.960742E+03,1.929683E-01,3.464958E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099947E+01,5.056519E+01,2.399968E+01,4.646003E+01,5.633725E+03,6.362351E+03,2.907679E-01,5.565748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.990201E+01,2.400007E+01,4.573881E+01,3.690398E+03,7.951992E+03,1.904686E-01,6.956332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.987865E+01,2.400011E+01,4.573958E+01,5.609872E+03,6.218559E+03,2.895367E-01,5.439963E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.989287E+01,2.400007E+01,4.573771E+01,3.690362E+03,3.874647E+03,1.904667E-01,3.389501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.987865E+01,2.400013E+01,4.561768E+01,7.507631E+03,6.382010E+03,3.874828E-01,5.582812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.012802E+01,2.400033E+01,4.530627E+01,4.873817E+03,8.114876E+03,2.515463E-01,7.098679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.008359E+01,2.400034E+01,4.551334E+01,7.477617E+03,6.253412E+03,3.859337E-01,5.470329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.012136E+01,2.400031E+01,4.530192E+01,4.873723E+03,3.885753E+03,2.515415E-01,3.399135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.008356E+01,2.400039E+01,4.515078E+01
10:10:00,3.930522E+03,3.560801E+04,2.028707E-01,3.115335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.765348E+01,9.344805E+03,2.437419E+04,4.823244E-01,2.132497E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.847131E+01,1.734242E+04,2.461596E+04,8.951147E-01,2.153657E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.846881E+01,5.647188E+03,6.169549E+03,2.914669E-01,5.397305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.057621E+01,2.399962E+01,4.655060E+01,3.720564E+03,7.229701E+03,1.920284E-01,6.324712E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.056963E+01,2.399970E+01,4.619531E+01,5.616073E+03,5.951376E+03,2.898609E-01,5.206436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056826E+01,2.399963E+01,4.657096E+01,3.720535E+03,3.986168E+03,1.920269E-01,3.487202E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.056963E+01,2.399967E+01,4.645803E+01,5.597859E+03,6.498755E+03,2.889170E-01,5.685075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.990294E+01,2.400007E+01,4.574394E+01,3.666686E+03,7.833069E+03,1.892449E-01,6.852300E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.987730E+01,2.400011E+01,4.573886E+01,5.574187E+03,6.253906E+03,2.876951E-01,5.470885E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.989409E+01,2.400007E+01,4.574078E+01,3.666649E+03,3.907728E+03,1.892430E-01,3.418441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.987729E+01,2.400013E+01,4.562236E+01,7.448954E+03,6.576148E+03,3.844543E-01,5.752643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.011535E+01,2.400032E+01,4.532671E+01,4.835812E+03,8.033928E+03,2.495847E-01,7.027870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.007038E+01,2.400033E+01,4.551093E+01,7.419067E+03,6.341119E+03,3.829118E-01,5.547055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.010868E+01,2.400031E+01,4.531279E+01,4.835719E+03,3.953370E+03,2.495799E-01,3.458286E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,5.007034E+01,2.400039E+01,4.516667E+01
10:20:00,3.903431E+03,3.554297E+04,2.014724E-01,3.109645E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.765678E+01,9.275834E+03,2.431136E+04,4.787646E-01,2.127000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.847860E+01,1.717293E+04,2.477534E+04,8.863669E-01,2.167602E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.845232E+01,5.621716E+03,6.286462E+03,2.901523E-01,5.499586E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.058010E+01,2.399962E+01,4.653982E+01,3.703524E+03,7.154521E+03,1.911490E-01,6.258942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.057177E+01,2.399970E+01,4.619979E+01,5.590797E+03,5.983001E+03,2.885565E-01,5.234103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.057242E+01,2.399963E+01,4.656904E+01,3.703495E+03,4.011684E+03,1.911475E-01,3.509524E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.057176E+01,2.399967E+01,4.645591E+01,5.564437E+03,6.639571E+03,2.871921E-01,5.808262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.990128E+01,2.400007E+01,4.574870E+01,3.644631E+03,7.697419E+03,1.881067E-01,6.733636E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.987377E+01,2.400011E+01,4.573780E+01,5.540934E+03,6.289845E+03,2.859791E-01,5.502325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.989265E+01,2.400006E+01,4.574368E+01,3.644594E+03,3.940942E+03,1.881048E-01,3.447497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.987376E+01,2.400013E+01,4.562676E+01,7.394597E+03,6.774854E+03,3.816488E-01,5.926469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.010313E+01,2.400032E+01,4.534568E+01,4.800653E+03,7.934953E+03,2.477701E-01,6.941290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.005770E+01,2.400033E+01,4.550763E+01,7.364832E+03,6.429037E+03,3.801126E-01,5.623966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.009643E+01,2.400031E+01,4.532301E+01,4.800561E+03,4.020849E+03,2.477654E-01,3.517317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.005767E+01,2.400038E+01,4.518145E+01
10:30:00,3.877904E+03,3.548090E+04,2.001549E-01,3.104215E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.765994E+01,9.210498E+03,2.425237E+04,4.753923E-01,2.121839E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.848545E+01,1.701446E+04,2.493586E+04,8.781873E-01,2.181646E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.843574E+01,5.597685E+03,6.405192E+03,2.889122E-01,5.603455E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.058197E+01,2.399962E+01,4.652893E+01,3.687477E+03,7.065647E+03,1.903208E-01,6.181193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.057220E+01,2.399971E+01,4.620500E+01,5.566956E+03,6.014405E+03,2.873261E-01,5.261577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.057450E+01,2.399963E+01,4.656701E+01,3.687447E+03,4.036871E+03,1.903193E-01,3.531559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.057220E+01,2.399967E+01,4.645375E+01,5.533040E+03,6.782799E+03,2.855718E-01,5.933558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.989774E+01,2.400007E+01,4.575312E+01,3.623949E+03,7.545914E+03,1.870393E-01,6.601102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.986871E+01,2.400011E+01,4.573641E+01,5.509698E+03,6.325732E+03,2.843670E-01,5.533719E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.988928E+01,2.400006E+01,4.574640E+01,3.623912E+03,3.973813E+03,1.870374E-01,3.476253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.986870E+01,2.400013E+01,4.563089E+01,7.343915E+03,6.975685E+03,3.790331E-01,6.102154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.009135E+01,2.400032E+01,4.536331E+01,4.767913E+03,7.818720E+03,2.460803E-01,6.839615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.004557E+01,2.400033E+01,4.550341E+01,7.314268E+03,6.516485E+03,3.775029E-01,5.700466E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.008461E+01,2.400030E+01,4.533264E+01,4.767821E+03,4.087661E+03,2.460756E-01,3.575763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.004554E+01,2.400038E+01,4.519526E+01
10:40:00,3.853659E+03,3.542121E+04,1.989034E-01,3.098993E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.766298E+01,9.148180E+03,2.419658E+04,4.721758E-01,2.116958E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.849191E+01,1.686551E+04,2.509646E+04,8.704997E-01,2.195697E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.841921E+01,5.574857E+03,6.524457E+03,2.877341E-01,5.707792E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.058232E+01,2.399962E+01,4.651816E+01,3.672256E+03,6.963283E+03,1.895353E-01,6.091643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.057140E+01,2.399971E+01,4.621097E+01,5.544312E+03,6.045786E+03,2.861575E-01,5.289031E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.057503E+01,2.399963E+01,4.656493E+01,3.672226E+03,4.061833E+03,1.895338E-01,3.553397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.057139E+01,2.399967E+01,4.645160E+01,5.503339E+03,6.926746E+03,2.840389E-01,6.059483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.989283E+01,2.400006E+01,4.575724E+01,3.604415E+03,7.379776E+03,1.860312E-01,6.455766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.986257E+01,2.400011E+01,4.573471E+01,5.480151E+03,6.361723E+03,2.828422E-01,5.565205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.988451E+01,2.400006E+01,4.574900E+01,3.604378E+03,4.006409E+03,1.860293E-01,3.504768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.986255E+01,2.400012E+01,4.563482E+01,7.296391E+03,7.176990E+03,3.765802E-01,6.278253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.008002E+01,2.400031E+01,4.537970E+01,4.737247E+03,7.686369E+03,2.444976E-01,6.723838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.003394E+01,2.400033E+01,4.549834E+01,7.266858E+03,6.603480E+03,3.750559E-01,5.776568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.007324E+01,2.400030E+01,4.534178E+01,4.737155E+03,4.153764E+03,2.444929E-01,3.633589E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.003391E+01,2.400038E+01,4.520824E+01
10:50:00,3.830471E+03,3.536345E+04,1.977066E-01,3.093939E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.766594E+01,9.088395E+03,2.414344E+04,4.690901E-01,2.112310E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.849805E+01,1.672488E+04,2.525606E+04,8.632411E-01,2.209659E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.840286E+01,5.553046E+03,6.643057E+03,2.866084E-01,5.811547E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.058156E+01,2.399962E+01,4.650768E+01,3.657733E+03,6.847889E+03,1.887858E-01,5.990693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056968E+01,2.399971E+01,4.621775E+01,5.522679E+03,6.076608E+03,2.850410E-01,5.315995E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.057440E+01,2.399963E+01,4.656283E+01,3.657703E+03,4.086194E+03,1.887842E-01,3.574708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056968E+01,2.399967E+01,4.644948E+01,5.475076E+03,7.069842E+03,2.825803E-01,6.184663E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.988696E+01,2.400006E+01,4.576111E+01,3.585853E+03,7.200604E+03,1.850732E-01,6.299028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.985568E+01,2.400011E+01,4.573271E+01,5.452036E+03,6.397249E+03,2.813911E-01,5.596284E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.987873E+01,2.400006E+01,4.575151E+01,3.585816E+03,4.038329E+03,1.850713E-01,3.532692E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.985567E+01,2.400012E+01,4.563859E+01,7.251602E+03,7.377008E+03,3.742685E-01,6.453226E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.006911E+01,2.400031E+01,4.539496E+01,4.708374E+03,7.539450E+03,2.430074E-01,6.595319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.002278E+01,2.400032E+01,4.549245E+01,7.222178E+03,6.689328E+03,3.727499E-01,5.851667E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099914E+01,5.006229E+01,2.400030E+01,4.535052E+01,4.708283E+03,4.218680E+03,2.430027E-01,3.690377E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.002275E+01,2.400037E+01,4.522051E+01
11:00:00,3.808116E+03,3.530720E+04,1.965528E-01,3.089019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.766882E+01,9.030579E+03,2.409252E+04,4.661059E-01,2.107855E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.850393E+01,1.659100E+04,2.541366E+04,8.563309E-01,2.223447E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399869E+01,4.838680E+01,5.532083E+03,6.759879E+03,2.855265E-01,5.913747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.057995E+01,2.399962E+01,4.649760E+01,3.643792E+03,6.719980E+03,1.880663E-01,5.878796E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056731E+01,2.399971E+01,4.622536E+01,5.501889E+03,6.106883E+03,2.839681E-01,5.342481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.057290E+01,2.399963E+01,4.656073E+01,3.643762E+03,4.109946E+03,1.880647E-01,3.595487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056730E+01,2.399967E+01,4.644740E+01,5.447997E+03,7.210627E+03,2.811827E-01,6.307822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.988040E+01,2.400006E+01,4.576476E+01,3.568093E+03,7.010046E+03,1.841566E-01,6.132331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.984829E+01,2.400011E+01,4.573046E+01,5.425099E+03,6.432536E+03,2.800009E-01,5.627154E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.987224E+01,2.400006E+01,4.575395E+01,3.568056E+03,4.069706E+03,1.841547E-01,3.560140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.984827E+01,2.400012E+01,4.564223E+01,7.209089E+03,7.574055E+03,3.720743E-01,6.625600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.005861E+01,2.400030E+01,4.540915E+01,4.680995E+03,7.379699E+03,2.415943E-01,6.455574E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.001207E+01,2.400032E+01,4.548579E+01,7.179772E+03,6.774085E+03,3.705612E-01,5.925812E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.005173E+01,2.400030E+01,4.535891E+01,4.680904E+03,4.282432E+03,2.415896E-01,3.746147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.001203E+01,2.400037E+01,4.523217E+01
11:10:00,3.786473E+03,3.525216E+04,1.954357E-01,3.084203E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.767165E+01,8.974506E+03,2.404346E+04,4.632118E-01,2.103563E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.850957E+01,1.646322E+04,2.556838E+04,8.497357E-01,2.236984E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.837113E+01,5.511859E+03,6.873386E+03,2.844827E-01,6.013047E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.057774E+01,2.399962E+01,4.648802E+01,3.630357E+03,6.581503E+03,1.873729E-01,5.757653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056446E+01,2.399971E+01,4.623384E+01,5.481834E+03,6.135804E+03,2.829330E-01,5.367783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.057076E+01,2.399963E+01,4.655865E+01,3.630327E+03,4.132540E+03,1.873713E-01,3.615253E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056445E+01,2.399967E+01,4.644538E+01,5.421957E+03,7.346562E+03,2.798388E-01,6.426739E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.987336E+01,2.400006E+01,4.576821E+01,3.551033E+03,6.811389E+03,1.832761E-01,5.958548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.984057E+01,2.400010E+01,4.572793E+01,5.399197E+03,6.466206E+03,2.786641E-01,5.656608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.986525E+01,2.400006E+01,4.575635E+01,3.550996E+03,4.099613E+03,1.832742E-01,3.586303E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.984055E+01,2.400012E+01,4.564577E+01,7.168601E+03,7.765643E+03,3.699847E-01,6.793199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.004848E+01,2.400030E+01,4.542232E+01,4.654940E+03,7.209869E+03,2.402496E-01,6.307013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.000175E+01,2.400032E+01,4.547840E+01,7.139389E+03,6.856204E+03,3.684769E-01,5.997648E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.004155E+01,2.400030E+01,4.536697E+01,4.654851E+03,4.343991E+03,2.402449E-01,3.799998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,5.000172E+01,2.400037E+01,4.524327E+01
11:20:00,3.765445E+03,3.519807E+04,1.943504E-01,3.079471E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.767444E+01,8.919999E+03,2.399596E+04,4.603984E-01,2.099407E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.851503E+01,1.634102E+04,2.571943E+04,8.434286E-01,2.250199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.835593E+01,5.492288E+03,6.982482E+03,2.834726E-01,6.108487E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.057507E+01,2.399962E+01,4.647905E+01,3.617367E+03,6.435080E+03,1.867024E-01,5.629558E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056127E+01,2.399971E+01,4.624307E+01,5.462428E+03,6.163332E+03,2.819314E-01,5.391865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.056815E+01,2.399963E+01,4.655667E+01,3.617336E+03,4.153939E+03,1.867008E-01,3.633973E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.056127E+01,2.399967E+01,4.644349E+01,5.396846E+03,7.476691E+03,2.785428E-01,6.540576E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.986600E+01,2.400006E+01,4.577131E+01,3.534599E+03,6.608449E+03,1.824279E-01,5.781019E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.983266E+01,2.400010E+01,4.572506E+01,5.374219E+03,6.498304E+03,2.773749E-01,5.684688E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.985793E+01,2.400006E+01,4.575855E+01,3.534562E+03,4.128069E+03,1.824260E-01,3.611197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.983264E+01,2.400012E+01,4.564901E+01,7.129944E+03,7.950333E+03,3.679894E-01,6.954764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.003870E+01,2.400030E+01,4.543423E+01,4.630081E+03,7.033886E+03,2.389665E-01,6.153068E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.999181E+01,2.400032E+01,4.547018E+01,7.100832E+03,6.935582E+03,3.664869E-01,6.067087E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.003172E+01,2.400029E+01,4.537444E+01,4.629991E+03,4.403287E+03,2.389619E-01,3.851869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.999178E+01,2.400037E+01,4.525349E+01
11:30:00,3.744950E+03,3.514471E+04,1.932925E-01,3.074803E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.767719E+01,8.866881E+03,2.394979E+04,4.576568E-01,2.095368E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.852032E+01,1.622386E+04,2.586610E+04,8.373810E-01,2.263031E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.834127E+01,5.473297E+03,7.086325E+03,2.824924E-01,6.199331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.057206E+01,2.399962E+01,4.647075E+01,3.604773E+03,6.284199E+03,1.860524E-01,5.497564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.055785E+01,2.399971E+01,4.625286E+01,5.443599E+03,6.189445E+03,2.809596E-01,5.414709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.056520E+01,2.399962E+01,4.655483E+01,3.604742E+03,4.174116E+03,1.860508E-01,3.651625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.055784E+01,2.399967E+01,4.644174E+01,5.372565E+03,7.599979E+03,2.772896E-01,6.648428E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.985844E+01,2.400006E+01,4.577404E+01,3.518721E+03,6.405934E+03,1.816084E-01,5.603860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.982463E+01,2.400010E+01,4.572190E+01,5.350067E+03,6.528842E+03,2.761284E-01,5.711403E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.985039E+01,2.400006E+01,4.576050E+01,3.518684E+03,4.155074E+03,1.816065E-01,3.634820E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.982461E+01,2.400012E+01,4.565191E+01,7.092932E+03,8.126834E+03,3.660792E-01,7.109165E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.002923E+01,2.400029E+01,4.544486E+01,4.606294E+03,6.856459E+03,2.377388E-01,5.997860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.998222E+01,2.400032E+01,4.546137E+01,7.063919E+03,7.012098E+03,3.645817E-01,6.134024E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.002221E+01,2.400029E+01,4.538125E+01,4.606205E+03,4.460240E+03,2.377342E-01,3.901690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.998218E+01,2.400036E+01,4.526280E+01
11:40:00,3.724919E+03,3.509196E+04,1.922587E-01,3.070188E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.767992E+01,8.815006E+03,2.390478E+04,4.549793E-01,2.091430E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.852548E+01,1.611124E+04,2.600775E+04,8.315684E-01,2.275424E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.832720E+01,5.454829E+03,7.184193E+03,2.815392E-01,6.284949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.056883E+01,2.399962E+01,4.646316E+01,3.592533E+03,6.133311E+03,1.854207E-01,5.365564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.055426E+01,2.399970E+01,4.626296E+01,5.425288E+03,6.214158E+03,2.800146E-01,5.436329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.056200E+01,2.399962E+01,4.655311E+01,3.592502E+03,4.193073E+03,1.854191E-01,3.668209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.055426E+01,2.399967E+01,4.644012E+01,5.349032E+03,7.715492E+03,2.760750E-01,6.749479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.985076E+01,2.400006E+01,4.577646E+01,3.503344E+03,6.209396E+03,1.808148E-01,5.431931E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.981657E+01,2.400010E+01,4.571863E+01,5.326658E+03,6.557833E+03,2.749202E-01,5.736765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.984272E+01,2.400006E+01,4.576227E+01,3.503307E+03,4.180629E+03,1.808129E-01,3.657177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.981655E+01,2.400012E+01,4.565455E+01,7.057410E+03,8.294006E+03,3.642458E-01,7.255405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.002007E+01,2.400029E+01,4.545438E+01,4.583476E+03,6.683159E+03,2.365611E-01,5.846262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.997293E+01,2.400032E+01,4.545237E+01,7.028491E+03,7.085646E+03,3.627532E-01,6.198363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.001300E+01,2.400029E+01,4.538753E+01,4.583387E+03,4.514779E+03,2.365565E-01,3.949400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.997289E+01,2.400036E+01,4.527134E+01
