11:50:00,3.705396E+03,3.503972E+04,1.912510E-01,3.065617E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.768263E+01,8.764581E+03,2.386083E+04,4.523767E-01,2.087585E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.853052E+01,1.600340E+04,2.614358E+04,8.260023E-01,2.287307E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.831377E+01,5.436881E+03,7.275471E+03,2.806129E-01,6.364801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.056543E+01,2.399962E+01,4.645626E+01,3.580645E+03,5.987941E+03,1.848071E-01,5.238390E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.055058E+01,2.399970E+01,4.627306E+01,5.407494E+03,6.237526E+03,2.790962E-01,5.456772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.055862E+01,2.399962E+01,4.655146E+01,3.580614E+03,4.210835E+03,1.848055E-01,3.683748E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.055056E+01,2.399967E+01,4.643859E+01,5.326274E+03,7.822421E+03,2.749004E-01,6.843021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.984302E+01,2.400005E+01,4.577865E+01,3.488482E+03,6.025322E+03,1.800477E-01,5.270905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.980851E+01,2.400010E+01,4.571545E+01,5.304021E+03,6.585332E+03,2.737519E-01,5.760821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.983499E+01,2.400005E+01,4.576393E+01,3.488445E+03,4.204763E+03,1.800458E-01,3.678289E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.980848E+01,2.400012E+01,4.565701E+01,7.023385E+03,8.450806E+03,3.624897E-01,7.392572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.001119E+01,2.400029E+01,4.546296E+01,4.561627E+03,6.520464E+03,2.354334E-01,5.703941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.996393E+01,2.400032E+01,4.544369E+01,6.994557E+03,7.156118E+03,3.610018E-01,6.260011E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.000406E+01,2.400029E+01,4.539342E+01,4.561539E+03,4.566835E+03,2.354289E-01,3.994939E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.996389E+01,2.400036E+01,4.527930E+01
12:00:00,3.686309E+03,3.498794E+04,1.902658E-01,3.061087E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.768533E+01,8.715394E+03,2.381789E+04,4.498379E-01,2.083828E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.853546E+01,1.589977E+04,2.627325E+04,8.206536E-01,2.298652E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.830105E+01,5.419402E+03,7.359648E+03,2.797108E-01,6.438441E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.056192E+01,2.399962E+01,4.645004E+01,3.569073E+03,5.855170E+03,1.842099E-01,5.122240E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.054683E+01,2.399970E+01,4.628272E+01,5.390166E+03,6.259637E+03,2.782018E-01,5.476116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.055514E+01,2.399962E+01,4.654986E+01,3.569042E+03,4.227604E+03,1.842083E-01,3.698418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.054682E+01,2.399967E+01,4.643715E+01,5.304208E+03,7.920113E+03,2.737615E-01,6.928483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.983529E+01,2.400005E+01,4.578067E+01,3.474080E+03,5.861635E+03,1.793044E-01,5.127713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.980051E+01,2.400010E+01,4.571256E+01,5.282072E+03,6.611434E+03,2.726190E-01,5.783656E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.982726E+01,2.400005E+01,4.576553E+01,3.474043E+03,4.227669E+03,1.793025E-01,3.698327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.980049E+01,2.400011E+01,4.565936E+01,6.990705E+03,8.596424E+03,3.608030E-01,7.519957E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,5.000259E+01,2.400029E+01,4.547071E+01,4.540650E+03,6.376225E+03,2.343507E-01,5.577764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.995523E+01,2.400032E+01,4.543586E+01,6.961965E+03,7.223518E+03,3.593197E-01,6.318972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,4.999542E+01,2.400029E+01,4.539901E+01,4.540562E+03,4.616548E+03,2.343462E-01,4.038426E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.995519E+01,2.400036E+01,4.528680E+01
12:10:00,3.667587E+03,3.493665E+04,1.892995E-01,3.056600E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.768801E+01,8.667253E+03,2.377597E+04,4.473531E-01,2.080161E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.854028E+01,1.579983E+04,2.639652E+04,8.154954E-01,2.309436E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.828905E+01,5.402342E+03,7.436778E+03,2.788303E-01,6.505916E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.055834E+01,2.399962E+01,4.644447E+01,3.557784E+03,5.740061E+03,1.836272E-01,5.021540E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.054305E+01,2.399970E+01,4.629132E+01,5.373253E+03,6.281340E+03,2.773289E-01,5.495103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.055158E+01,2.399962E+01,4.654828E+01,3.557753E+03,4.248685E+03,1.836256E-01,3.716860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.054304E+01,2.399967E+01,4.643573E+01,5.282754E+03,8.008902E+03,2.726543E-01,7.006155E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.982761E+01,2.400005E+01,4.578254E+01,3.460085E+03,5.723061E+03,1.785821E-01,5.006489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.979260E+01,2.400010E+01,4.571024E+01,5.260731E+03,6.637128E+03,2.715176E-01,5.806133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.981957E+01,2.400005E+01,4.576709E+01,3.460048E+03,4.255090E+03,1.785802E-01,3.722316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.979258E+01,2.400011E+01,4.566165E+01,6.959223E+03,8.731105E+03,3.591781E-01,7.637775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,4.999427E+01,2.400028E+01,4.547770E+01,4.520448E+03,6.255751E+03,2.333081E-01,5.472376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.994681E+01,2.400032E+01,4.542954E+01,6.930569E+03,7.288810E+03,3.576992E-01,6.376089E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,4.998705E+01,2.400029E+01,4.540436E+01,4.520361E+03,4.669688E+03,2.333036E-01,4.084913E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.994677E+01,2.400036E+01,4.529394E+01
12:20:00,3.649191E+03,3.488594E+04,1.883500E-01,3.052163E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.769067E+01,8.620061E+03,2.373516E+04,4.449174E-01,2.076591E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.854500E+01,1.570326E+04,2.651320E+04,8.105111E-01,2.319644E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.827777E+01,5.385669E+03,7.506721E+03,2.779698E-01,6.567103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.055473E+01,2.399962E+01,4.643958E+01,3.546756E+03,5.643181E+03,1.830580E-01,4.936789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.053927E+01,2.399969E+01,4.629840E+01,5.356724E+03,6.302742E+03,2.764758E-01,5.513826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.054797E+01,2.399962E+01,4.654673E+01,3.546725E+03,4.279508E+03,1.830564E-01,3.743826E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.053925E+01,2.399967E+01,4.643349E+01,5.261865E+03,8.088380E+03,2.715761E-01,7.075683E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.981998E+01,2.400005E+01,4.578422E+01,3.446464E+03,5.609358E+03,1.778791E-01,4.907023E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.978478E+01,2.400010E+01,4.570854E+01,5.239950E+03,6.662548E+03,2.704450E-01,5.828371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.981194E+01,2.400005E+01,4.576856E+01,3.446427E+03,4.293741E+03,1.778772E-01,3.756128E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.978476E+01,2.400011E+01,4.566412E+01,6.928841E+03,8.854322E+03,3.576101E-01,7.745564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,4.998618E+01,2.400028E+01,4.548390E+01,4.500959E+03,6.158735E+03,2.323022E-01,5.387508E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.993864E+01,2.400033E+01,4.542499E+01,6.900269E+03,7.352060E+03,3.561354E-01,6.431419E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099913E+01,4.997892E+01,2.400028E+01,4.540941E+01,4.500871E+03,4.733010E+03,2.322977E-01,4.140306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.993860E+01,2.400036E+01,4.530151E+01
12:30:00,3.631090E+03,3.483595E+04,1.874157E-01,3.047790E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.769330E+01,8.573749E+03,2.369562E+04,4.425270E-01,2.073131E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.854960E+01,1.560980E+04,2.662325E+04,8.056872E-01,2.329272E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.826719E+01,5.369358E+03,7.569210E+03,2.771279E-01,6.621770E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.055109E+01,2.399963E+01,4.643534E+01,3.535971E+03,5.563741E+03,1.825014E-01,4.867294E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.053548E+01,2.399969E+01,4.630416E+01,5.340554E+03,6.323940E+03,2.756412E-01,5.532371E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.054434E+01,2.399962E+01,4.654521E+01,3.535940E+03,4.324696E+03,1.824997E-01,3.783357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.053547E+01,2.399966E+01,4.642927E+01,5.241501E+03,8.158211E+03,2.705251E-01,7.136772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.981241E+01,2.400005E+01,4.578571E+01,3.433193E+03,5.518531E+03,1.771941E-01,4.827568E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.977705E+01,2.400010E+01,4.570736E+01,5.219693E+03,6.687804E+03,2.693995E-01,5.850465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.980436E+01,2.400005E+01,4.576994E+01,3.433156E+03,4.349697E+03,1.771922E-01,3.805077E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.977703E+01,2.400011E+01,4.566723E+01,6.899477E+03,8.965637E+03,3.560945E-01,7.842942E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.997830E+01,2.400028E+01,4.548933E+01,4.482127E+03,6.083248E+03,2.313302E-01,5.321474E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.993068E+01,2.400033E+01,4.542183E+01,6.870984E+03,7.413321E+03,3.546239E-01,6.485010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.997099E+01,2.400028E+01,4.541413E+01,4.482040E+03,4.812681E+03,2.313257E-01,4.210000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.993064E+01,2.400036E+01,4.531077E+01
12:40:00,3.613262E+03,3.478685E+04,1.864955E-01,3.043495E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.769589E+01,8.528264E+03,2.365753E+04,4.401793E-01,2.069799E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.855406E+01,1.551923E+04,2.672669E+04,8.010121E-01,2.338322E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.825728E+01,5.353388E+03,7.624256E+03,2.763036E-01,6.669925E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.054745E+01,2.399963E+01,4.643173E+01,3.525415E+03,5.499845E+03,1.819565E-01,4.811397E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.053171E+01,2.399969E+01,4.630905E+01,5.324721E+03,6.344993E+03,2.748240E-01,5.550789E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.054070E+01,2.399962E+01,4.654370E+01,3.525384E+03,4.388164E+03,1.819549E-01,3.838881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.053170E+01,2.399966E+01,4.642234E+01,5.221634E+03,8.218409E+03,2.694997E-01,7.189433E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.980491E+01,2.400005E+01,4.578704E+01,3.420250E+03,5.447360E+03,1.765261E-01,4.765309E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.976940E+01,2.400010E+01,4.570650E+01,5.199928E+03,6.712958E+03,2.683794E-01,5.872470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.979685E+01,2.400005E+01,4.577125E+01,3.420213E+03,4.428311E+03,1.765242E-01,3.873848E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.976938E+01,2.400012E+01,4.567132E+01,6.871061E+03,9.064951E+03,3.546279E-01,7.929821E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.997060E+01,2.400028E+01,4.549407E+01,4.463907E+03,6.026177E+03,2.303899E-01,5.271549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.992290E+01,2.400033E+01,4.541948E+01,6.842644E+03,7.472619E+03,3.531612E-01,6.536884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.996326E+01,2.400028E+01,4.541860E+01,4.463820E+03,4.914193E+03,2.303854E-01,4.298800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.992287E+01,2.400036E+01,4.532260E+01
12:50:00,3.595589E+03,3.473882E+04,1.855834E-01,3.039293E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.769843E+01,8.483236E+03,2.362107E+04,4.378553E-01,2.066609E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.855836E+01,1.543070E+04,2.682393E+04,7.964430E-01,2.346829E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.824804E+01,5.337694E+03,7.671173E+03,2.754936E-01,6.710969E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.054381E+01,2.399963E+01,4.642872E+01,3.515046E+03,5.448323E+03,1.814213E-01,4.766325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.052797E+01,2.399969E+01,4.631346E+01,5.309163E+03,6.365907E+03,2.740210E-01,5.569084E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.053706E+01,2.399962E+01,4.654217E+01,3.515014E+03,4.473129E+03,1.814197E-01,3.913212E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.052796E+01,2.399966E+01,4.641257E+01,5.202143E+03,8.268274E+03,2.684937E-01,7.233055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.979749E+01,2.400005E+01,4.578824E+01,3.407558E+03,5.391261E+03,1.758710E-01,4.716233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.976185E+01,2.400010E+01,4.570584E+01,5.180537E+03,6.738020E+03,2.673786E-01,5.894394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.978940E+01,2.400005E+01,4.577252E+01,3.407521E+03,4.534199E+03,1.758691E-01,3.966478E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099922E+01,4.976183E+01,2.400012E+01,4.567649E+01,6.843389E+03,9.151626E+03,3.531996E-01,8.005644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.996308E+01,2.400028E+01,4.549820E+01,4.446170E+03,5.983094E+03,2.294744E-01,5.233859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.991531E+01,2.400033E+01,4.541757E+01,6.815046E+03,7.529989E+03,3.517368E-01,6.587070E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.995569E+01,2.400028E+01,4.542285E+01,4.446083E+03,5.042363E+03,2.294699E-01,4.410919E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.991527E+01,2.400037E+01,4.533718E+01
13:00:00,3.578085E+03,3.469204E+04,1.846799E-01,3.035199E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.770092E+01,8.438745E+03,2.358643E+04,4.355589E-01,2.063578E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.856249E+01,1.534427E+04,2.691502E+04,7.919820E-01,2.354798E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.823943E+01,5.322275E+03,7.709888E+03,2.746978E-01,6.744838E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.054018E+01,2.399963E+01,4.642633E+01,3.504861E+03,5.404399E+03,1.808957E-01,4.727901E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.052424E+01,2.399969E+01,4.631757E+01,5.293876E+03,6.386630E+03,2.732321E-01,5.587214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.053343E+01,2.399962E+01,4.654064E+01,3.504830E+03,4.582015E+03,1.808941E-01,4.008470E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.052423E+01,2.399965E+01,4.640031E+01,5.183035E+03,8.307745E+03,2.675075E-01,7.267585E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.979014E+01,2.400005E+01,4.578933E+01,3.395120E+03,5.344042E+03,1.752291E-01,4.674926E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.975439E+01,2.400010E+01,4.570530E+01,5.161526E+03,6.762928E+03,2.663974E-01,5.916184E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.978204E+01,2.400005E+01,4.577377E+01,3.395083E+03,4.671077E+03,1.752272E-01,4.086217E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.975437E+01,2.400012E+01,4.568263E+01,6.816446E+03,9.225524E+03,3.518091E-01,8.070291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.995572E+01,2.400027E+01,4.550178E+01,4.428904E+03,5.947926E+03,2.285833E-01,5.203095E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.990788E+01,2.400033E+01,4.541591E+01,6.788174E+03,7.585352E+03,3.503499E-01,6.635501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.994829E+01,2.400028E+01,4.542694E+01,4.428818E+03,5.201090E+03,2.285788E-01,4.549768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.990784E+01,2.400037E+01,4.535414E+01
13:10:00,3.560770E+03,3.464663E+04,1.837862E-01,3.031227E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.770333E+01,8.394876E+03,2.355376E+04,4.332947E-01,2.060720E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.856641E+01,1.526000E+04,2.700008E+04,7.876324E-01,2.362239E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.823143E+01,5.307136E+03,7.740001E+03,2.739164E-01,6.771181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.053657E+01,2.399963E+01,4.642455E+01,3.494864E+03,5.363717E+03,1.803797E-01,4.692312E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.052055E+01,2.399969E+01,4.632142E+01,5.278867E+03,6.406813E+03,2.724573E-01,5.604870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.052982E+01,2.399962E+01,4.653909E+01,3.494832E+03,4.711926E+03,1.803781E-01,4.122120E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.052054E+01,2.399965E+01,4.638615E+01,5.164325E+03,8.336434E+03,2.665419E-01,7.292682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.978287E+01,2.400005E+01,4.579033E+01,3.382945E+03,5.300702E+03,1.746007E-01,4.637013E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.974703E+01,2.400010E+01,4.570488E+01,5.142910E+03,6.787272E+03,2.654366E-01,5.937481E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.977475E+01,2.400005E+01,4.577500E+01,3.382908E+03,4.836790E+03,1.745988E-01,4.231182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.974700E+01,2.400012E+01,4.568949E+01,6.790233E+03,9.286207E+03,3.504562E-01,8.123376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.994851E+01,2.400027E+01,4.550481E+01,4.412109E+03,5.915769E+03,2.277165E-01,5.174964E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.990061E+01,2.400033E+01,4.541448E+01,6.762031E+03,7.638267E+03,3.490006E-01,6.681790E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.994104E+01,2.400028E+01,4.543087E+01,4.412023E+03,5.388351E+03,2.277120E-01,4.713578E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099909E+01,4.990057E+01,2.400037E+01,4.537280E+01
13:20:00,3.543647E+03,3.460270E+04,1.829025E-01,3.027384E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.770568E+01,8.351635E+03,2.352317E+04,4.310628E-01,2.058044E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.857012E+01,1.517781E+04,2.707923E+04,7.833903E-01,2.369164E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.822402E+01,5.292270E+03,7.761384E+03,2.731491E-01,6.789887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.053299E+01,2.399963E+01,4.642342E+01,3.485049E+03,5.325811E+03,1.798731E-01,4.659151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.051689E+01,2.399968E+01,4.632505E+01,5.264127E+03,6.426331E+03,2.716966E-01,5.621946E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.052624E+01,2.399962E+01,4.653760E+01,3.485018E+03,4.858881E+03,1.798715E-01,4.250682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.051688E+01,2.399965E+01,4.637075E+01,5.146007E+03,8.354298E+03,2.655964E-01,7.308310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099925E+01,4.977569E+01,2.400005E+01,4.579114E+01,3.371028E+03,5.260581E+03,1.739857E-01,4.601915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.973976E+01,2.400010E+01,4.570446E+01,5.124683E+03,6.810903E+03,2.644958E-01,5.958153E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.976755E+01,2.400005E+01,4.577612E+01,3.370991E+03,5.027238E+03,1.739838E-01,4.397783E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.973973E+01,2.400012E+01,4.569668E+01,6.764724E+03,9.333620E+03,3.491396E-01,8.164853E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.994145E+01,2.400027E+01,4.550718E+01,4.395767E+03,5.886085E+03,2.268730E-01,5.148998E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.989348E+01,2.400033E+01,4.541311E+01,6.736588E+03,7.688590E+03,3.476874E-01,6.725813E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.993394E+01,2.400028E+01,4.543449E+01,4.395681E+03,5.600146E+03,2.268686E-01,4.898850E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.989345E+01,2.400037E+01,4.539223E+01
13:30:00,3.526713E+03,3.456028E+04,1.820284E-01,3.023672E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.770795E+01,8.309014E+03,2.349468E+04,4.288629E-01,2.055552E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.857361E+01,1.509762E+04,2.715260E+04,7.792514E-01,2.375583E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.821718E+01,5.277669E+03,7.773955E+03,2.723956E-01,6.800884E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.052944E+01,2.399963E+01,4.642290E+01,3.475412E+03,5.290577E+03,1.793757E-01,4.628328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.051328E+01,2.399968E+01,4.632847E+01,5.249651E+03,6.445040E+03,2.709495E-01,5.638313E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.052269E+01,2.399962E+01,4.653619E+01,3.475381E+03,5.020011E+03,1.793741E-01,4.391644E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.051326E+01,2.399965E+01,4.635473E+01,5.128070E+03,8.361371E+03,2.646706E-01,7.314499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.976860E+01,2.400005E+01,4.579177E+01,3.359362E+03,5.223534E+03,1.733836E-01,4.569507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.973258E+01,2.400010E+01,4.570402E+01,5.106834E+03,6.833653E+03,2.635746E-01,5.978055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.976044E+01,2.400005E+01,4.577712E+01,3.359325E+03,5.238515E+03,1.733817E-01,4.582607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.973256E+01,2.400012E+01,4.570392E+01,6.739890E+03,9.367802E+03,3.478578E-01,8.194756E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.993453E+01,2.400027E+01,4.550892E+01,4.379860E+03,5.858833E+03,2.260520E-01,5.125158E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.988651E+01,2.400033E+01,4.541177E+01,6.711816E+03,7.736168E+03,3.464089E-01,6.767434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.992698E+01,2.400028E+01,4.543776E+01,4.379774E+03,5.832643E+03,2.260476E-01,5.102231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.988647E+01,2.400037E+01,4.541175E+01
13:40:00,3.509964E+03,3.451936E+04,1.811639E-01,3.020093E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.771015E+01,8.267004E+03,2.346829E+04,4.266946E-01,2.053243E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.857687E+01,1.501935E+04,2.722027E+04,7.752113E-01,2.381503E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.821088E+01,5.263327E+03,7.777446E+03,2.716553E-01,6.803937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.052592E+01,2.399963E+01,4.642299E+01,3.465948E+03,5.257854E+03,1.788873E-01,4.599702E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.050969E+01,2.399968E+01,4.633167E+01,5.235431E+03,6.462792E+03,2.702155E-01,5.653843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.051916E+01,2.399962E+01,4.653484E+01,3.465916E+03,5.191451E+03,1.788856E-01,4.541625E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.050968E+01,2.399965E+01,4.633851E+01,5.110504E+03,8.357505E+03,2.637640E-01,7.311117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.976160E+01,2.400005E+01,4.579225E+01,3.347941E+03,5.189368E+03,1.727941E-01,4.539619E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.972551E+01,2.400010E+01,4.570358E+01,5.089353E+03,6.855345E+03,2.626724E-01,5.997032E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.975342E+01,2.400005E+01,4.577801E+01,3.347904E+03,5.465867E+03,1.727922E-01,4.781493E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.972549E+01,2.400012E+01,4.571104E+01,6.715702E+03,9.388647E+03,3.466094E-01,8.212993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.992775E+01,2.400027E+01,4.551009E+01,4.364368E+03,5.833862E+03,2.252524E-01,5.103314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.987967E+01,2.400033E+01,4.541051E+01,6.687690E+03,7.780839E+03,3.451637E-01,6.806511E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.992016E+01,2.400028E+01,4.544073E+01,4.364283E+03,6.080856E+03,2.252480E-01,5.319360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.987963E+01,2.400037E+01,4.543092E+01
13:50:00,3.493397E+03,3.447991E+04,1.803088E-01,3.016641E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.771227E+01,8.225594E+03,2.344394E+04,4.245573E-01,2.051112E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.857991E+01,1.494291E+04,2.728226E+04,7.712661E-01,2.386926E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.820511E+01,5.249237E+03,7.772391E+03,2.709281E-01,6.799514E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.052243E+01,2.399963E+01,4.642366E+01,3.456651E+03,5.227416E+03,1.784074E-01,4.573074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.050615E+01,2.399968E+01,4.633467E+01,5.221459E+03,6.479438E+03,2.694944E-01,5.668405E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.051567E+01,2.399962E+01,4.653357E+01,3.456620E+03,5.370576E+03,1.784058E-01,4.698329E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.050614E+01,2.399965E+01,4.632253E+01,5.093299E+03,8.343438E+03,2.628760E-01,7.298811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.975468E+01,2.400005E+01,4.579262E+01,3.336757E+03,5.157817E+03,1.722169E-01,4.512018E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.971853E+01,2.400010E+01,4.570319E+01,5.072232E+03,6.875805E+03,2.617887E-01,6.014930E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.974649E+01,2.400005E+01,4.577885E+01,3.336721E+03,5.705327E+03,1.722150E-01,4.990970E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.971851E+01,2.400012E+01,4.571788E+01,6.692136E+03,9.396839E+03,3.453931E-01,8.220160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.992110E+01,2.400027E+01,4.551077E+01,4.349276E+03,5.810912E+03,2.244735E-01,5.083238E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.987296E+01,2.400033E+01,4.540938E+01,6.664182E+03,7.822440E+03,3.439504E-01,6.842904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.991347E+01,2.400027E+01,4.544348E+01,4.349191E+03,6.340812E+03,2.244691E-01,5.546763E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.987292E+01,2.400036E+01,4.544929E+01
14:00:00,3.477008E+03,3.444185E+04,1.794629E-01,3.013311E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.771433E+01,8.184773E+03,2.342151E+04,4.224504E-01,2.049150E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.858274E+01,1.486824E+04,2.733842E+04,7.674122E-01,2.391839E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.819988E+01,5.235391E+03,7.758830E+03,2.702134E-01,6.787651E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.051898E+01,2.399963E+01,4.642489E+01,3.447518E+03,5.198989E+03,1.779360E-01,4.548206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.050264E+01,2.399968E+01,4.633749E+01,5.207729E+03,6.494832E+03,2.687857E-01,5.681872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.051221E+01,2.399962E+01,4.653237E+01,3.447486E+03,5.554808E+03,1.779344E-01,4.859500E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.050263E+01,2.399965E+01,4.630712E+01,5.076446E+03,8.319435E+03,2.620062E-01,7.277814E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.974786E+01,2.400005E+01,4.579290E+01,3.325805E+03,5.128570E+03,1.716516E-01,4.486434E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.971165E+01,2.400010E+01,4.570286E+01,5.055459E+03,6.894852E+03,2.609230E-01,6.031593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.973964E+01,2.400005E+01,4.577965E+01,3.325768E+03,5.953043E+03,1.716497E-01,5.207670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.971162E+01,2.400011E+01,4.572435E+01,6.669167E+03,9.392671E+03,3.442077E-01,8.216515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.991457E+01,2.400027E+01,4.551104E+01,4.334569E+03,5.789633E+03,2.237144E-01,5.064624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.986639E+01,2.400033E+01,4.540839E+01,6.641269E+03,7.860784E+03,3.427678E-01,6.876447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.990690E+01,2.400027E+01,4.544606E+01,4.334484E+03,6.608582E+03,2.237100E-01,5.781001E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.986635E+01,2.400036E+01,4.546661E+01
14:10:00,3.460794E+03,3.440506E+04,1.786260E-01,3.010092E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.771632E+01,8.144530E+03,2.340085E+04,4.203733E-01,2.047343E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.858535E+01,1.479527E+04,2.738870E+04,7.636460E-01,2.396238E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.819518E+01,5.221782E+03,7.736482E+03,2.695111E-01,6.768099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.051557E+01,2.399963E+01,4.642667E+01,3.438543E+03,5.172005E+03,1.774728E-01,4.524600E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.049918E+01,2.399968E+01,4.634014E+01,5.194235E+03,6.508401E+03,2.680893E-01,5.693744E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.050879E+01,2.399962E+01,4.653123E+01,3.438511E+03,5.741711E+03,1.774712E-01,5.023009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.049917E+01,2.399965E+01,4.629245E+01,5.059934E+03,8.285352E+03,2.611540E-01,7.247999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.974112E+01,2.400004E+01,4.579312E+01,3.315077E+03,5.100968E+03,1.710979E-01,4.462288E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.970486E+01,2.400010E+01,4.570259E+01,5.039025E+03,6.911812E+03,2.600748E-01,6.046429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.973289E+01,2.400005E+01,4.578043E+01,3.315040E+03,6.205163E+03,1.710960E-01,5.428222E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.970483E+01,2.400011E+01,4.573038E+01,6.646774E+03,9.375975E+03,3.430519E-01,8.201910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.990816E+01,2.400026E+01,4.551091E+01,4.320231E+03,5.769293E+03,2.229744E-01,5.046831E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.985993E+01,2.400033E+01,4.540752E+01,6.618930E+03,7.895153E+03,3.416148E-01,6.906513E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.990046E+01,2.400027E+01,4.544847E+01,4.320146E+03,6.880184E+03,2.229700E-01,6.018592E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.985990E+01,2.400036E+01,4.548271E+01
