14:20:00,3.444751E+03,3.436941E+04,1.777980E-01,3.006973E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.771825E+01,8.104854E+03,2.338180E+04,4.183254E-01,2.045676E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.858777E+01,1.472395E+04,2.743296E+04,7.599644E-01,2.400110E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.819102E+01,5.208406E+03,7.705740E+03,2.688206E-01,6.741205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.051219E+01,2.399963E+01,4.642904E+01,3.429722E+03,5.146067E+03,1.770176E-01,4.501909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.049575E+01,2.399968E+01,4.634267E+01,5.180970E+03,6.519923E+03,2.674046E-01,5.703823E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.050541E+01,2.399962E+01,4.653025E+01,3.429691E+03,5.929759E+03,1.770159E-01,5.187517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.049574E+01,2.399965E+01,4.627865E+01,5.043755E+03,8.241812E+03,2.603189E-01,7.209910E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.973448E+01,2.400004E+01,4.579313E+01,3.304567E+03,5.074555E+03,1.705555E-01,4.439181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.969816E+01,2.400010E+01,4.570221E+01,5.022922E+03,6.926420E+03,2.592437E-01,6.059209E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.972622E+01,2.400005E+01,4.578103E+01,3.304531E+03,6.458577E+03,1.705536E-01,5.649908E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.969814E+01,2.400011E+01,4.573579E+01,6.624935E+03,9.347381E+03,3.419247E-01,8.176898E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.990188E+01,2.400026E+01,4.551016E+01,4.306249E+03,5.749388E+03,2.222528E-01,5.029418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.985360E+01,2.400033E+01,4.540647E+01,6.597142E+03,7.925290E+03,3.404903E-01,6.932877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.989414E+01,2.400027E+01,4.545045E+01,4.306165E+03,7.152370E+03,2.222484E-01,6.256694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.985356E+01,2.400035E+01,4.549733E+01
14:30:00,3.428878E+03,3.433475E+04,1.769787E-01,3.003941E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.772013E+01,8.065734E+03,2.336417E+04,4.163063E-01,2.044133E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.859001E+01,1.465420E+04,2.747094E+04,7.563644E-01,2.403432E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.818739E+01,5.195255E+03,7.667101E+03,2.681419E-01,6.707402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.050885E+01,2.399964E+01,4.643196E+01,3.421052E+03,5.120862E+03,1.765701E-01,4.479859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.049237E+01,2.399968E+01,4.634513E+01,5.167928E+03,6.529256E+03,2.667315E-01,5.711988E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.050206E+01,2.399962E+01,4.652947E+01,3.421021E+03,6.116920E+03,1.765684E-01,5.351251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.049235E+01,2.399966E+01,4.626573E+01,5.027900E+03,8.189562E+03,2.595006E-01,7.164203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.972792E+01,2.400004E+01,4.579292E+01,3.294271E+03,5.048970E+03,1.700240E-01,4.416800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.969156E+01,2.400010E+01,4.570165E+01,5.007140E+03,6.938506E+03,2.584291E-01,6.069782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.971964E+01,2.400005E+01,4.578143E+01,3.294234E+03,6.710247E+03,1.700221E-01,5.870067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.969153E+01,2.400011E+01,4.574057E+01,6.603630E+03,9.307635E+03,3.408252E-01,8.142129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.989571E+01,2.400026E+01,4.550879E+01,4.292611E+03,5.729495E+03,2.215489E-01,5.012017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.984739E+01,2.400033E+01,4.540516E+01,6.575888E+03,7.951009E+03,3.393933E-01,6.955376E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.988793E+01,2.400027E+01,4.545195E+01,4.292527E+03,7.421922E+03,2.215446E-01,6.492492E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.984735E+01,2.400035E+01,4.551047E+01
14:40:00,3.413170E+03,3.430093E+04,1.761680E-01,3.000982E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.772197E+01,8.027159E+03,2.334773E+04,4.143152E-01,2.042696E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.859211E+01,1.458598E+04,2.750233E+04,7.528433E-01,2.406178E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.818433E+01,5.182324E+03,7.621184E+03,2.674745E-01,6.667232E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.050554E+01,2.399964E+01,4.643540E+01,3.412529E+03,5.095991E+03,1.761301E-01,4.458101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.048902E+01,2.399968E+01,4.634753E+01,5.155104E+03,6.536250E+03,2.660696E-01,5.718106E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.049875E+01,2.399962E+01,4.652887E+01,3.412497E+03,6.302663E+03,1.761285E-01,5.513743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.048901E+01,2.399966E+01,4.625368E+01,5.012360E+03,8.129496E+03,2.586985E-01,7.111657E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.972146E+01,2.400004E+01,4.579253E+01,3.284181E+03,5.023766E+03,1.695033E-01,4.394752E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.968505E+01,2.400010E+01,4.570099E+01,4.991672E+03,6.947889E+03,2.576308E-01,6.077990E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.971315E+01,2.400005E+01,4.578167E+01,3.284145E+03,6.958389E+03,1.695014E-01,6.087141E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.968502E+01,2.400011E+01,4.574482E+01,6.582842E+03,9.257612E+03,3.397523E-01,8.098372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.988965E+01,2.400026E+01,4.550692E+01,4.279305E+03,5.709101E+03,2.208621E-01,4.994176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.984129E+01,2.400033E+01,4.540364E+01,6.555147E+03,7.972099E+03,3.383229E-01,6.973825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.988184E+01,2.400027E+01,4.545305E+01,4.279221E+03,7.687117E+03,2.208578E-01,6.724479E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.984125E+01,2.400035E+01,4.552230E+01
14:50:00,3.397625E+03,3.426778E+04,1.753656E-01,2.998082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.772377E+01,7.989120E+03,2.333229E+04,4.123519E-01,2.041345E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.859406E+01,1.451923E+04,2.752678E+04,7.493983E-01,2.408317E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.818184E+01,5.169607E+03,7.568739E+03,2.668181E-01,6.621351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.050227E+01,2.399964E+01,4.643931E+01,3.404148E+03,5.071244E+03,1.756976E-01,4.436452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.048571E+01,2.399968E+01,4.634990E+01,5.142493E+03,6.540647E+03,2.654187E-01,5.721953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.049548E+01,2.399962E+01,4.652845E+01,3.404116E+03,6.485704E+03,1.756960E-01,5.673870E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.048570E+01,2.399966E+01,4.624246E+01,4.997127E+03,8.062652E+03,2.579123E-01,7.053182E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.971507E+01,2.400004E+01,4.579203E+01,3.274294E+03,4.998699E+03,1.689930E-01,4.372824E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.967863E+01,2.400010E+01,4.570026E+01,4.976509E+03,6.954273E+03,2.568482E-01,6.083575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.970675E+01,2.400005E+01,4.578181E+01,3.274257E+03,7.200882E+03,1.689911E-01,6.299272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.967860E+01,2.400011E+01,4.574864E+01,6.562553E+03,9.198335E+03,3.387051E-01,8.046518E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.988370E+01,2.400026E+01,4.550466E+01,4.266319E+03,5.687888E+03,2.201919E-01,4.975620E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.983530E+01,2.400033E+01,4.540201E+01,6.534904E+03,7.988340E+03,3.372781E-01,6.988033E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.987586E+01,2.400027E+01,4.545386E+01,4.266235E+03,7.945612E+03,2.201876E-01,6.950606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.983526E+01,2.400034E+01,4.553300E+01
15:00:00,3.382239E+03,3.423516E+04,1.745715E-01,2.995229E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.772555E+01,7.951605E+03,2.331765E+04,4.104156E-01,2.040064E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.859591E+01,1.445392E+04,2.754401E+04,7.460270E-01,2.409825E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.817997E+01,5.157100E+03,7.509455E+03,2.661726E-01,6.569488E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.049905E+01,2.399964E+01,4.644361E+01,3.395907E+03,5.044754E+03,1.752722E-01,4.413278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.048244E+01,2.399968E+01,4.635225E+01,5.130088E+03,6.540043E+03,2.647784E-01,5.721424E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.049224E+01,2.399962E+01,4.652820E+01,3.395875E+03,6.671180E+03,1.752706E-01,5.836129E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.048243E+01,2.399966E+01,4.623206E+01,4.982194E+03,7.988854E+03,2.571416E-01,6.988624E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.970878E+01,2.400004E+01,4.579147E+01,3.264602E+03,4.971658E+03,1.684928E-01,4.349168E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.967229E+01,2.400010E+01,4.569952E+01,4.961643E+03,6.954929E+03,2.560809E-01,6.084149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.970043E+01,2.400005E+01,4.578189E+01,3.264566E+03,7.442882E+03,1.684909E-01,6.510972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.967227E+01,2.400011E+01,4.575209E+01,6.542747E+03,9.129597E+03,3.376828E-01,7.986388E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.987786E+01,2.400026E+01,4.550212E+01,4.253643E+03,5.663656E+03,2.195377E-01,4.954422E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.982942E+01,2.400033E+01,4.540031E+01,6.515142E+03,7.996689E+03,3.362581E-01,6.995337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.986998E+01,2.400027E+01,4.545445E+01,4.253560E+03,8.202442E+03,2.195334E-01,7.175276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.982938E+01,2.400034E+01,4.554266E+01
15:10:00,3.367010E+03,3.420293E+04,1.737855E-01,2.992409E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.772731E+01,7.914606E+03,2.330362E+04,4.085059E-01,2.038836E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.859767E+01,1.438998E+04,2.755357E+04,7.427272E-01,2.410661E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.817872E+01,5.144797E+03,7.444799E+03,2.655376E-01,6.512924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.049585E+01,2.399964E+01,4.644837E+01,3.387801E+03,5.017247E+03,1.748539E-01,4.389215E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.047921E+01,2.399968E+01,4.635481E+01,5.117885E+03,6.535793E+03,2.641486E-01,5.717706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.048904E+01,2.399962E+01,4.652843E+01,3.387770E+03,6.853194E+03,1.748522E-01,5.995358E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.047920E+01,2.399966E+01,4.622186E+01,4.967553E+03,7.909892E+03,2.563859E-01,6.919549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.970257E+01,2.400004E+01,4.579085E+01,3.255102E+03,4.943404E+03,1.680025E-01,4.324452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.966605E+01,2.400010E+01,4.569869E+01,4.947067E+03,6.951289E+03,2.553286E-01,6.080965E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.969420E+01,2.400005E+01,4.578189E+01,3.255066E+03,7.677387E+03,1.680006E-01,6.716116E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.966602E+01,2.400011E+01,4.575537E+01,6.523407E+03,9.053146E+03,3.366847E-01,7.919510E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.987212E+01,2.400026E+01,4.549925E+01,4.241267E+03,5.637099E+03,2.188989E-01,4.931191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.982364E+01,2.400033E+01,4.539830E+01,6.495844E+03,7.998653E+03,3.352621E-01,6.997055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.986421E+01,2.400027E+01,4.545462E+01,4.241184E+03,8.450422E+03,2.188946E-01,7.392205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.982360E+01,2.400034E+01,4.555190E+01
15:20:00,3.351934E+03,3.417094E+04,1.730073E-01,2.989610E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.772905E+01,7.878113E+03,2.328999E+04,4.066224E-01,2.037644E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.859936E+01,1.432739E+04,2.755500E+04,7.394965E-01,2.410786E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.817815E+01,5.132692E+03,7.376056E+03,2.649129E-01,6.452786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.049269E+01,2.399964E+01,4.645355E+01,3.379828E+03,4.988791E+03,1.744424E-01,4.364321E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.047601E+01,2.399968E+01,4.635752E+01,5.105879E+03,6.528161E+03,2.635290E-01,5.711029E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.048587E+01,2.399963E+01,4.652908E+01,3.379796E+03,7.029821E+03,1.744407E-01,6.149875E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.047600E+01,2.399967E+01,4.621228E+01,4.953197E+03,7.827418E+03,2.556450E-01,6.847401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.969644E+01,2.400004E+01,4.579002E+01,3.245789E+03,4.914060E+03,1.675218E-01,4.298782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.965989E+01,2.400010E+01,4.569760E+01,4.932773E+03,6.943711E+03,2.545909E-01,6.074336E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.968805E+01,2.400005E+01,4.578166E+01,3.245753E+03,7.901629E+03,1.675199E-01,6.912282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.965986E+01,2.400010E+01,4.575822E+01,6.504519E+03,8.970604E+03,3.357098E-01,7.847305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099912E+01,4.986649E+01,2.400026E+01,4.549585E+01,4.229181E+03,5.608270E+03,2.182751E-01,4.905972E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.981797E+01,2.400033E+01,4.539575E+01,6.476997E+03,7.994523E+03,3.342894E-01,6.993443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.985854E+01,2.400027E+01,4.545418E+01,4.229098E+03,8.686615E+03,2.182708E-01,7.598822E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.981793E+01,2.400034E+01,4.556009E+01
15:30:00,3.337008E+03,3.413907E+04,1.722369E-01,2.986822E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.773079E+01,7.842117E+03,2.327659E+04,4.047644E-01,2.036472E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.860100E+01,1.426610E+04,2.754762E+04,7.363330E-01,2.410140E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.817827E+01,5.120782E+03,7.304551E+03,2.642981E-01,6.390231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.048957E+01,2.399964E+01,4.645901E+01,3.371984E+03,4.959196E+03,1.740375E-01,4.338431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.047286E+01,2.399968E+01,4.636027E+01,5.094066E+03,6.517043E+03,2.629192E-01,5.701302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.048274E+01,2.399963E+01,4.652999E+01,3.371953E+03,7.199675E+03,1.740359E-01,6.298467E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.047284E+01,2.399967E+01,4.620369E+01,4.939118E+03,7.743057E+03,2.549184E-01,6.773602E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.969040E+01,2.400004E+01,4.578896E+01,3.236658E+03,4.883407E+03,1.670505E-01,4.271968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.965382E+01,2.400010E+01,4.569624E+01,4.918755E+03,6.932068E+03,2.538674E-01,6.064151E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.968199E+01,2.400005E+01,4.578118E+01,3.236621E+03,8.113899E+03,1.670486E-01,7.097974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.965379E+01,2.400010E+01,4.576051E+01,6.486070E+03,8.883526E+03,3.347576E-01,7.771131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.986095E+01,2.400026E+01,4.549196E+01,4.217377E+03,5.576853E+03,2.176659E-01,4.878490E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.981240E+01,2.400033E+01,4.539273E+01,6.458587E+03,7.984059E+03,3.333392E-01,6.984290E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.985296E+01,2.400027E+01,4.545318E+01,4.217293E+03,8.909165E+03,2.176616E-01,7.793505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.981236E+01,2.400033E+01,4.556693E+01
15:40:00,3.322227E+03,3.410717E+04,1.714740E-01,2.984031E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.773254E+01,7.806608E+03,2.326325E+04,4.029317E-01,2.035304E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.860261E+01,1.420607E+04,2.753100E+04,7.332347E-01,2.408686E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.817915E+01,5.109061E+03,7.231773E+03,2.636932E-01,6.326562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.048648E+01,2.399964E+01,4.646459E+01,3.364266E+03,4.928379E+03,1.736392E-01,4.311471E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.046974E+01,2.399968E+01,4.636302E+01,5.082439E+03,6.502328E+03,2.623191E-01,5.688429E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.047965E+01,2.399963E+01,4.653105E+01,3.364235E+03,7.361347E+03,1.736375E-01,6.439900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.046972E+01,2.399967E+01,4.619613E+01,4.925311E+03,7.658621E+03,2.542057E-01,6.699738E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.968444E+01,2.400004E+01,4.578774E+01,3.227703E+03,4.851354E+03,1.665883E-01,4.243927E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.964783E+01,2.400010E+01,4.569471E+01,4.905006E+03,6.916230E+03,2.531577E-01,6.050296E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.967600E+01,2.400005E+01,4.578052E+01,3.227667E+03,8.312455E+03,1.665865E-01,7.271670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.964780E+01,2.400010E+01,4.576235E+01,6.468045E+03,8.793696E+03,3.338273E-01,7.692549E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.985551E+01,2.400026E+01,4.548778E+01,4.205845E+03,5.542683E+03,2.170707E-01,4.848599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.980693E+01,2.400033E+01,4.538937E+01,6.440600E+03,7.967057E+03,3.324108E-01,6.969417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.984749E+01,2.400027E+01,4.545176E+01,4.205762E+03,9.116213E+03,2.170664E-01,7.974627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.980689E+01,2.400033E+01,4.557259E+01
15:50:00,3.307589E+03,3.407516E+04,1.707185E-01,2.981230E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.773429E+01,7.771578E+03,2.324979E+04,4.011236E-01,2.034127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.860422E+01,1.414727E+04,2.750477E+04,7.301996E-01,2.406390E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.818082E+01,5.097525E+03,7.159991E+03,2.630978E-01,6.263765E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.048343E+01,2.399964E+01,4.647013E+01,3.356671E+03,4.896099E+03,1.732472E-01,4.283231E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.046665E+01,2.399968E+01,4.636577E+01,5.070995E+03,6.485228E+03,2.617285E-01,5.673469E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.047659E+01,2.399963E+01,4.653228E+01,3.356640E+03,7.513422E+03,1.732455E-01,6.572938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.046664E+01,2.399968E+01,4.618948E+01,4.911767E+03,7.576455E+03,2.535067E-01,6.627859E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.967855E+01,2.400004E+01,4.578646E+01,3.218922E+03,4.817629E+03,1.661351E-01,4.214425E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.964192E+01,2.400010E+01,4.569308E+01,4.891518E+03,6.897329E+03,2.524616E-01,6.033761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.967010E+01,2.400005E+01,4.577975E+01,3.218886E+03,8.495584E+03,1.661332E-01,7.431871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.964190E+01,2.400010E+01,4.576385E+01,6.450432E+03,8.703455E+03,3.329183E-01,7.613608E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.985017E+01,2.400026E+01,4.548347E+01,4.194577E+03,5.505436E+03,2.164891E-01,4.816016E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.980156E+01,2.400033E+01,4.538578E+01,6.423023E+03,7.944489E+03,3.315036E-01,6.949675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.984211E+01,2.400027E+01,4.545004E+01,4.194494E+03,9.305936E+03,2.164849E-01,8.140593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.980152E+01,2.400033E+01,4.557732E+01
16:00:00,3.293090E+03,3.404294E+04,1.699702E-01,2.978412E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.773606E+01,7.737018E+03,2.323611E+04,3.993399E-01,2.032930E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.860584E+01,1.408965E+04,2.746855E+04,7.272260E-01,2.403221E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.818334E+01,5.086169E+03,7.091200E+03,2.625116E-01,6.203584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.048041E+01,2.399964E+01,4.647540E+01,3.349196E+03,4.863798E+03,1.728613E-01,4.254974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.046360E+01,2.399968E+01,4.636859E+01,5.059730E+03,6.470095E+03,2.611470E-01,5.660230E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.047356E+01,2.399963E+01,4.653353E+01,3.349164E+03,7.648422E+03,1.728597E-01,6.691038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.046359E+01,2.399968E+01,4.618361E+01,4.898481E+03,7.498512E+03,2.528210E-01,6.559675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.967276E+01,2.400004E+01,4.578518E+01,3.210310E+03,4.783862E+03,1.656906E-01,4.184886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.963610E+01,2.400010E+01,4.569138E+01,4.878287E+03,6.880223E+03,2.517787E-01,6.018797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.966428E+01,2.400005E+01,4.577892E+01,3.210274E+03,8.654657E+03,1.656887E-01,7.571026E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.963607E+01,2.400010E+01,4.576509E+01,6.433219E+03,8.614757E+03,3.320298E-01,7.536017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.984491E+01,2.400026E+01,4.547924E+01,4.183566E+03,5.466713E+03,2.159208E-01,4.782142E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.979627E+01,2.400033E+01,4.538198E+01,6.405845E+03,7.921622E+03,3.306170E-01,6.929672E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.983683E+01,2.400027E+01,4.544814E+01,4.183483E+03,9.469546E+03,2.159166E-01,8.283717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.979623E+01,2.400033E+01,4.558129E+01
16:10:00,3.278728E+03,3.401046E+04,1.692288E-01,2.975570E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.773784E+01,7.702920E+03,2.322211E+04,3.975799E-01,2.031705E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.860749E+01,1.403320E+04,2.742200E+04,7.243121E-01,2.399148E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.818671E+01,5.074988E+03,7.025545E+03,2.619346E-01,6.146148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.047742E+01,2.399964E+01,4.648032E+01,3.341838E+03,4.830807E+03,1.724816E-01,4.226112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.046058E+01,2.399968E+01,4.637148E+01,5.048639E+03,6.458158E+03,2.605746E-01,5.649787E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.047057E+01,2.399963E+01,4.653450E+01,3.341806E+03,7.770200E+03,1.724799E-01,6.797571E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.046057E+01,2.399968E+01,4.617849E+01,4.885447E+03,7.424787E+03,2.521482E-01,6.495181E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.966703E+01,2.400005E+01,4.578391E+01,3.201861E+03,4.749371E+03,1.652546E-01,4.154713E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.963035E+01,2.400010E+01,4.568962E+01,4.865306E+03,6.866598E+03,2.511087E-01,6.006877E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.965853E+01,2.400005E+01,4.577810E+01,3.201826E+03,8.793756E+03,1.652527E-01,7.692710E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.963033E+01,2.400010E+01,4.576608E+01,6.416393E+03,8.527643E+03,3.311614E-01,7.459811E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.983976E+01,2.400026E+01,4.547511E+01,4.172804E+03,5.425818E+03,2.153654E-01,4.746368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.979109E+01,2.400033E+01,4.537794E+01,6.389054E+03,7.899862E+03,3.297504E-01,6.910637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.983164E+01,2.400027E+01,4.544628E+01,4.172721E+03,9.611079E+03,2.153611E-01,8.407528E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.979105E+01,2.400032E+01,4.558454E+01
16:20:00,3.264499E+03,3.397769E+04,1.684944E-01,2.972703E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.773965E+01,7.669275E+03,2.320770E+04,3.958433E-01,2.030445E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.860917E+01,1.397787E+04,2.736461E+04,7.214564E-01,2.394127E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.819095E+01,5.063980E+03,6.959412E+03,2.613664E-01,6.088293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.047447E+01,2.399964E+01,4.648506E+01,3.334594E+03,4.794855E+03,1.721077E-01,4.194660E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.045760E+01,2.399968E+01,4.637450E+01,5.037718E+03,6.448493E+03,2.600109E-01,5.641332E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.046761E+01,2.399963E+01,4.653490E+01,3.334562E+03,7.881298E+03,1.721061E-01,6.894761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.045759E+01,2.399968E+01,4.617409E+01,4.872658E+03,7.350904E+03,2.514882E-01,6.430548E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.966139E+01,2.400005E+01,4.578261E+01,3.193574E+03,4.711539E+03,1.648268E-01,4.121618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.962469E+01,2.400010E+01,4.568774E+01,4.852568E+03,6.855589E+03,2.504513E-01,5.997247E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.965287E+01,2.400005E+01,4.577728E+01,3.193538E+03,8.915951E+03,1.648250E-01,7.799605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.962466E+01,2.400010E+01,4.576678E+01,6.399945E+03,8.437634E+03,3.303125E-01,7.381073E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.983468E+01,2.400026E+01,4.547084E+01,4.162284E+03,5.380026E+03,2.148224E-01,4.706310E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.978599E+01,2.400033E+01,4.537354E+01,6.372638E+03,7.878307E+03,3.289031E-01,6.891781E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.982653E+01,2.400027E+01,4.544457E+01,4.162201E+03,9.733528E+03,2.148182E-01,8.514645E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099908E+01,4.978595E+01,2.400032E+01,4.558697E+01
16:30:00,3.250401E+03,3.394459E+04,1.677668E-01,2.969807E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.774147E+01,7.636074E+03,2.319282E+04,3.941297E-01,2.029143E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.861089E+01,1.392364E+04,2.729644E+04,7.186572E-01,2.388163E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.819611E+01,5.053139E+03,6.894399E+03,2.608069E-01,6.031418E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.047155E+01,2.399964E+01,4.649017E+01,3.327462E+03,4.757286E+03,1.717396E-01,4.161795E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.045465E+01,2.399968E+01,4.637797E+01,5.026962E+03,6.444589E+03,2.594558E-01,5.637917E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.046469E+01,2.399963E+01,4.653489E+01,3.327430E+03,7.978091E+03,1.717379E-01,6.979437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.045464E+01,2.399968E+01,4.617015E+01,4.860109E+03,7.278308E+03,2.508405E-01,6.367041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.965582E+01,2.400005E+01,4.578116E+01,3.185443E+03,4.671835E+03,1.644072E-01,4.086886E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.961910E+01,2.400010E+01,4.568559E+01,4.840068E+03,6.851316E+03,2.498061E-01,5.993509E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.964727E+01,2.400005E+01,4.577644E+01,3.185407E+03,9.016972E+03,1.644053E-01,7.887978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.961908E+01,2.400010E+01,4.576726E+01,6.383862E+03,8.346320E+03,3.294824E-01,7.301193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.982970E+01,2.400026E+01,4.546605E+01,4.151998E+03,5.330823E+03,2.142916E-01,4.663269E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978098E+01,2.400033E+01,4.536840E+01,6.356587E+03,7.861261E+03,3.280747E-01,6.876869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.982152E+01,2.400027E+01,4.544287E+01,4.151916E+03,9.832558E+03,2.142873E-01,8.601276E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.978094E+01,2.400032E+01,4.558883E+01
16:40:00,3.236433E+03,3.391116E+04,1.670458E-01,2.966882E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.774331E+01,7.603311E+03,2.317743E+04,3.924387E-01,2.027796E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.861267E+01,1.387047E+04,2.721740E+04,7.159131E-01,2.381247E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.820222E+01,5.042462E+03,6.829870E+03,2.602558E-01,5.974966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.046867E+01,2.399964E+01,4.649558E+01,3.320438E+03,4.718242E+03,1.713771E-01,4.127637E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.045174E+01,2.399968E+01,4.638174E+01,5.016369E+03,6.448176E+03,2.589091E-01,5.641055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.046179E+01,2.399963E+01,4.653425E+01,3.320407E+03,8.058845E+03,1.713754E-01,7.050081E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.045172E+01,2.399969E+01,4.616685E+01,4.847793E+03,7.206066E+03,2.502048E-01,6.303843E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.965032E+01,2.400005E+01,4.577960E+01,3.177465E+03,4.630480E+03,1.639954E-01,4.050708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.961359E+01,2.400010E+01,4.568324E+01,4.827800E+03,6.856078E+03,2.491730E-01,5.997674E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.964176E+01,2.400005E+01,4.577562E+01,3.177430E+03,9.094542E+03,1.639936E-01,7.955836E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.961357E+01,2.400010E+01,4.576748E+01,6.368135E+03,8.252868E+03,3.286707E-01,7.219443E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.982480E+01,2.400026E+01,4.546082E+01,4.141941E+03,5.278430E+03,2.137725E-01,4.617437E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977606E+01,2.400033E+01,4.536269E+01,6.340891E+03,7.851145E+03,3.272646E-01,6.868020E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.981659E+01,2.400027E+01,4.544139E+01,4.141859E+03,9.905812E+03,2.137683E-01,8.665357E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977602E+01,2.400032E+01,4.558996E+01
