16:50:00,3.222592E+03,3.387763E+04,1.663314E-01,2.963949E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.774518E+01,7.570977E+03,2.316173E+04,3.907698E-01,2.026423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.861450E+01,1.381835E+04,2.712758E+04,7.132226E-01,2.373388E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.820930E+01,5.031946E+03,6.763921E+03,2.597130E-01,5.917272E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.046581E+01,2.399964E+01,4.650111E+01,3.313522E+03,4.677655E+03,1.710201E-01,4.092131E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.044885E+01,2.399968E+01,4.638563E+01,5.005935E+03,6.459199E+03,2.583705E-01,5.650698E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.045893E+01,2.399962E+01,4.653281E+01,3.313490E+03,8.124186E+03,1.710185E-01,7.107241E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.044884E+01,2.399969E+01,4.616438E+01,4.835706E+03,7.132033E+03,2.495810E-01,6.239079E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.964491E+01,2.400005E+01,4.577797E+01,3.169636E+03,4.587395E+03,1.635914E-01,4.013017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.960816E+01,2.400010E+01,4.568079E+01,4.815759E+03,6.870281E+03,2.485515E-01,6.010099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.963632E+01,2.400005E+01,4.577490E+01,3.169601E+03,9.141698E+03,1.635895E-01,7.997088E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099921E+01,4.960813E+01,2.400010E+01,4.576741E+01,6.352753E+03,8.155195E+03,3.278768E-01,7.134000E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.981999E+01,2.400026E+01,4.545532E+01,4.132106E+03,5.222749E+03,2.132649E-01,4.568728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977122E+01,2.400033E+01,4.535666E+01,6.325540E+03,7.848429E+03,3.264723E-01,6.865643E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.981175E+01,2.400027E+01,4.544030E+01,4.132024E+03,9.946246E+03,2.132607E-01,8.700729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.977118E+01,2.400032E+01,4.559022E+01
17:00:00,3.208876E+03,3.384484E+04,1.656235E-01,2.961080E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.774705E+01,7.539065E+03,2.314656E+04,3.891227E-01,2.025096E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.861637E+01,1.376723E+04,2.702781E+04,7.105843E-01,2.364659E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.821734E+01,5.021586E+03,6.695910E+03,2.591783E-01,5.857774E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.046298E+01,2.399964E+01,4.650670E+01,3.306709E+03,4.635451E+03,1.706685E-01,4.055210E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.044600E+01,2.399968E+01,4.638960E+01,4.995656E+03,6.476204E+03,2.578400E-01,5.665575E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.045609E+01,2.399962E+01,4.653059E+01,3.306678E+03,8.174993E+03,1.706669E-01,7.151687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.044599E+01,2.399969E+01,4.616262E+01,4.823841E+03,7.055485E+03,2.489686E-01,6.172115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.963956E+01,2.400005E+01,4.577631E+01,3.161954E+03,4.542490E+03,1.631948E-01,3.973735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.960280E+01,2.400011E+01,4.567828E+01,4.803940E+03,6.892534E+03,2.479415E-01,6.029566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.963095E+01,2.400005E+01,4.577427E+01,3.161918E+03,9.155021E+03,1.631930E-01,8.008743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.960277E+01,2.400010E+01,4.576690E+01,6.337708E+03,8.052672E+03,3.271003E-01,7.044314E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.981526E+01,2.400026E+01,4.544962E+01,4.122487E+03,5.163681E+03,2.127684E-01,4.517057E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.976647E+01,2.400033E+01,4.535037E+01,6.310524E+03,7.851617E+03,3.256973E-01,6.868431E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.980698E+01,2.400027E+01,4.543964E+01,4.122405E+03,9.950412E+03,2.127642E-01,8.704375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.976643E+01,2.400032E+01,4.558924E+01
17:10:00,3.195283E+03,3.381390E+04,1.649219E-01,2.958373E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.774885E+01,7.507567E+03,2.313302E+04,3.874969E-01,2.023911E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.861816E+01,1.371710E+04,2.691951E+04,7.079970E-01,2.355184E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.822624E+01,5.011379E+03,6.625889E+03,2.586515E-01,5.796517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.046019E+01,2.399964E+01,4.651238E+01,3.299999E+03,4.591547E+03,1.703221E-01,4.016801E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.044318E+01,2.399968E+01,4.639367E+01,4.985529E+03,6.497255E+03,2.573173E-01,5.683992E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.045329E+01,2.399962E+01,4.652775E+01,3.299968E+03,8.210638E+03,1.703205E-01,7.182869E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099949E+01,5.044317E+01,2.399969E+01,4.616135E+01,4.812194E+03,6.976407E+03,2.483675E-01,6.102937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.963428E+01,2.400005E+01,4.577461E+01,3.154413E+03,4.495664E+03,1.628056E-01,3.932772E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.959751E+01,2.400011E+01,4.567571E+01,4.792336E+03,6.920607E+03,2.473426E-01,6.054123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.962565E+01,2.400005E+01,4.577374E+01,3.154377E+03,9.134637E+03,1.628038E-01,7.990911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.959749E+01,2.400010E+01,4.576594E+01,6.322990E+03,7.945434E+03,3.263407E-01,6.950505E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.981061E+01,2.400026E+01,4.544368E+01,4.113077E+03,5.101156E+03,2.122828E-01,4.462362E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.976180E+01,2.400033E+01,4.534378E+01,6.295834E+03,7.858759E+03,3.249391E-01,6.874679E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.980230E+01,2.400027E+01,4.543929E+01,4.112996E+03,9.918544E+03,2.122786E-01,8.676499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.976176E+01,2.400031E+01,4.558692E+01
17:20:00,3.181812E+03,3.378569E+04,1.642266E-01,2.955905E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.775049E+01,7.476475E+03,2.312198E+04,3.858921E-01,2.022946E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.861971E+01,1.366793E+04,2.680423E+04,7.054592E-01,2.345098E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.823586E+01,5.001322E+03,6.556839E+03,2.581324E-01,5.736111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.045742E+01,2.399964E+01,4.651822E+01,3.293388E+03,4.547767E+03,1.699809E-01,3.978501E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.044039E+01,2.399968E+01,4.639791E+01,4.975550E+03,6.522444E+03,2.568023E-01,5.706028E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.045052E+01,2.399962E+01,4.652458E+01,3.293357E+03,8.225763E+03,1.699793E-01,7.196099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.044038E+01,2.399969E+01,4.616059E+01,4.800760E+03,6.898122E+03,2.477773E-01,6.034454E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.962908E+01,2.400005E+01,4.577280E+01,3.147011E+03,4.448982E+03,1.624236E-01,3.891934E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.959230E+01,2.400011E+01,4.567298E+01,4.780944E+03,6.954402E+03,2.467546E-01,6.083686E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.962043E+01,2.400005E+01,4.577321E+01,3.146976E+03,9.076596E+03,1.624218E-01,7.940138E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.959228E+01,2.400010E+01,4.576453E+01,6.308590E+03,7.837069E+03,3.255975E-01,6.855709E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.980604E+01,2.400026E+01,4.543736E+01,4.103872E+03,5.037359E+03,2.118076E-01,4.406553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.975721E+01,2.400033E+01,4.533669E+01,6.281462E+03,7.869882E+03,3.241973E-01,6.884408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.979770E+01,2.400027E+01,4.543898E+01,4.103790E+03,9.846549E+03,2.118035E-01,8.613521E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.975717E+01,2.400031E+01,4.558343E+01
17:30:00,3.168460E+03,3.376069E+04,1.635375E-01,2.953718E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.775190E+01,7.445784E+03,2.311392E+04,3.843080E-01,2.022240E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.862088E+01,1.361970E+04,2.668272E+04,7.029697E-01,2.334467E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.824606E+01,4.991412E+03,6.486277E+03,2.576209E-01,5.674381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099951E+01,5.045469E+01,2.399964E+01,4.652429E+01,3.286875E+03,4.502512E+03,1.696447E-01,3.938911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.043763E+01,2.399968E+01,4.640239E+01,4.965716E+03,6.547003E+03,2.562947E-01,5.727512E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.044778E+01,2.399962E+01,4.652139E+01,3.286843E+03,8.219423E+03,1.696431E-01,7.190552E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.043762E+01,2.399970E+01,4.616054E+01,4.789533E+03,6.817869E+03,2.471979E-01,5.964249E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.962395E+01,2.400005E+01,4.577085E+01,3.139745E+03,4.400683E+03,1.620486E-01,3.849682E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.958716E+01,2.400011E+01,4.567004E+01,4.769758E+03,6.988280E+03,2.461773E-01,6.113323E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.961527E+01,2.400005E+01,4.577262E+01,3.139710E+03,8.982118E+03,1.620468E-01,7.857489E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.958713E+01,2.400010E+01,4.576274E+01,6.294500E+03,7.724866E+03,3.248702E-01,6.757556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.980155E+01,2.400027E+01,4.543057E+01,4.094865E+03,4.970555E+03,2.113428E-01,4.348115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.975270E+01,2.400033E+01,4.532901E+01,6.267398E+03,7.879268E+03,3.234715E-01,6.892618E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.979318E+01,2.400028E+01,4.543850E+01,4.094784E+03,9.735696E+03,2.113386E-01,8.516550E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.975266E+01,2.400031E+01,4.557897E+01
17:40:00,3.155225E+03,3.373891E+04,1.628544E-01,2.951813E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.775309E+01,7.415485E+03,2.310880E+04,3.827442E-01,2.021793E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.862165E+01,1.357238E+04,2.655508E+04,7.005275E-01,2.323300E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.825680E+01,4.981645E+03,6.413506E+03,2.571168E-01,5.610718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.045198E+01,2.399964E+01,4.653066E+01,3.280457E+03,4.455370E+03,1.693135E-01,3.897670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.043490E+01,2.399968E+01,4.640714E+01,4.956024E+03,6.567067E+03,2.557945E-01,5.745065E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.044507E+01,2.399963E+01,4.651849E+01,3.280425E+03,8.187746E+03,1.693119E-01,7.162839E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.043489E+01,2.399970E+01,4.616155E+01,4.778508E+03,6.734731E+03,2.466289E-01,5.891519E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.961888E+01,2.400005E+01,4.576878E+01,3.132611E+03,4.350224E+03,1.616804E-01,3.805541E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.958209E+01,2.400011E+01,4.566690E+01,4.758773E+03,7.017299E+03,2.456103E-01,6.138708E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.961018E+01,2.400005E+01,4.577193E+01,3.132576E+03,8.849603E+03,1.616786E-01,7.741566E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.958206E+01,2.400010E+01,4.576059E+01,6.280711E+03,7.607930E+03,3.241586E-01,6.655262E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.979713E+01,2.400027E+01,4.542331E+01,4.086051E+03,4.900216E+03,2.108879E-01,4.286584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.974827E+01,2.400033E+01,4.532073E+01,6.253635E+03,7.881877E+03,3.227612E-01,6.894900E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.978873E+01,2.400028E+01,4.543764E+01,4.085970E+03,9.584384E+03,2.108837E-01,8.384187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.974823E+01,2.400031E+01,4.557347E+01
17:50:00,3.142107E+03,3.371972E+04,1.621773E-01,2.950134E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.775411E+01,7.385572E+03,2.310591E+04,3.812002E-01,2.021540E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.862212E+01,1.352596E+04,2.642066E+04,6.981312E-01,2.311539E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.826819E+01,4.972018E+03,6.338008E+03,2.566199E-01,5.544670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.044931E+01,2.399964E+01,4.653738E+01,3.274132E+03,4.406120E+03,1.689870E-01,3.854584E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.043220E+01,2.399968E+01,4.641219E+01,4.946471E+03,6.578551E+03,2.553014E-01,5.755112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.044238E+01,2.399963E+01,4.651628E+01,3.274101E+03,8.123429E+03,1.689854E-01,7.106572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.043219E+01,2.399970E+01,4.616394E+01,4.767682E+03,6.648094E+03,2.460701E-01,5.815729E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099924E+01,4.961389E+01,2.400005E+01,4.576659E+01,3.125607E+03,4.297340E+03,1.613189E-01,3.759279E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.957709E+01,2.400011E+01,4.566358E+01,4.747985E+03,7.036174E+03,2.450535E-01,6.155220E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.960517E+01,2.400005E+01,4.577112E+01,3.125572E+03,8.681752E+03,1.613171E-01,7.594732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.957706E+01,2.400010E+01,4.575798E+01,6.267215E+03,7.485662E+03,3.234620E-01,6.548305E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.979279E+01,2.400027E+01,4.541555E+01,4.077426E+03,4.826098E+03,2.104427E-01,4.221747E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.974391E+01,2.400033E+01,4.531184E+01,6.240165E+03,7.872319E+03,3.220659E-01,6.886539E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.978437E+01,2.400028E+01,4.543616E+01,4.077345E+03,9.395284E+03,2.104386E-01,8.218768E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.974387E+01,2.400031E+01,4.556669E+01
18:00:00,3.129102E+03,3.370141E+04,1.615060E-01,2.948532E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.775508E+01,7.356038E+03,2.310337E+04,3.796759E-01,2.021318E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.862246E+01,1.348040E+04,2.627744E+04,6.957798E-01,2.299009E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.828042E+01,4.962528E+03,6.259062E+03,2.561302E-01,5.475606E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.044666E+01,2.399964E+01,4.654453E+01,3.267898E+03,4.354471E+03,1.686653E-01,3.809401E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.042953E+01,2.399968E+01,4.641759E+01,4.937054E+03,6.576311E+03,2.548154E-01,5.753152E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.043973E+01,2.399963E+01,4.651516E+01,3.267867E+03,8.016656E+03,1.686637E-01,7.013163E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.042952E+01,2.399971E+01,4.616807E+01,4.757048E+03,6.557172E+03,2.455213E-01,5.736191E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.960896E+01,2.400005E+01,4.576429E+01,3.118729E+03,4.241692E+03,1.609639E-01,3.710598E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.957215E+01,2.400011E+01,4.566006E+01,4.737390E+03,7.038238E+03,2.445067E-01,6.157025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.960022E+01,2.400005E+01,4.577013E+01,3.118694E+03,8.477133E+03,1.609621E-01,7.415732E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.957213E+01,2.400010E+01,4.575481E+01,6.254004E+03,7.357244E+03,3.227802E-01,6.435966E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.978852E+01,2.400027E+01,4.540723E+01,4.068984E+03,4.747859E+03,2.100070E-01,4.153306E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.973963E+01,2.400033E+01,4.530229E+01,6.226980E+03,7.843761E+03,3.213854E-01,6.861556E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.978007E+01,2.400027E+01,4.543378E+01,4.068904E+03,9.166874E+03,2.100029E-01,8.018961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.973959E+01,2.400031E+01,4.555829E+01
18:10:00,3.116209E+03,3.368139E+04,1.608406E-01,2.946780E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.775613E+01,7.326877E+03,2.309833E+04,3.781708E-01,2.020876E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.862292E+01,1.343569E+04,2.612203E+04,6.934723E-01,2.285412E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.829376E+01,4.953173E+03,6.175227E+03,2.556473E-01,5.402265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.044403E+01,2.399964E+01,4.655220E+01,3.261754E+03,4.299642E+03,1.683482E-01,3.761435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.042689E+01,2.399969E+01,4.642339E+01,4.927771E+03,6.554067E+03,2.543362E-01,5.733691E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.043710E+01,2.399963E+01,4.651568E+01,3.261723E+03,7.856628E+03,1.683466E-01,6.873164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.042688E+01,2.399971E+01,4.617445E+01,4.746604E+03,6.460304E+03,2.449822E-01,5.651451E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.960410E+01,2.400005E+01,4.576186E+01,3.111974E+03,4.182354E+03,1.606153E-01,3.658690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.956729E+01,2.400011E+01,4.565634E+01,4.726982E+03,7.015239E+03,2.439695E-01,6.136905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.959533E+01,2.400005E+01,4.576887E+01,3.111939E+03,8.228806E+03,1.606135E-01,7.198498E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.956726E+01,2.400010E+01,4.575091E+01,6.241072E+03,7.220834E+03,3.221127E-01,6.316638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.978432E+01,2.400027E+01,4.539828E+01,4.060721E+03,4.664478E+03,2.095805E-01,4.080366E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.973542E+01,2.400033E+01,4.529200E+01,6.214073E+03,7.787608E+03,3.207192E-01,6.812435E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.977585E+01,2.400027E+01,4.543005E+01,4.060640E+03,8.891928E+03,2.095764E-01,7.778446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.973538E+01,2.400031E+01,4.554785E+01
18:20:00,3.103428E+03,3.365671E+04,1.601809E-01,2.944621E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.775740E+01,7.298083E+03,2.308761E+04,3.766846E-01,2.019939E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.862379E+01,1.339181E+04,2.595050E+04,6.912074E-01,2.270404E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.830855E+01,4.943949E+03,6.084776E+03,2.551713E-01,5.323135E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.044144E+01,2.399964E+01,4.656059E+01,3.255697E+03,4.240652E+03,1.680356E-01,3.709828E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.042428E+01,2.399969E+01,4.642969E+01,4.918617E+03,6.502202E+03,2.538638E-01,5.688317E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.043450E+01,2.399964E+01,4.651849E+01,3.255666E+03,7.628369E+03,1.680340E-01,6.673476E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.042427E+01,2.399971E+01,4.618381E+01,4.736344E+03,6.355510E+03,2.444527E-01,5.559777E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.959930E+01,2.400005E+01,4.575912E+01,3.105340E+03,4.118322E+03,1.602729E-01,3.602675E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.956249E+01,2.400011E+01,4.565217E+01,4.716758E+03,6.952861E+03,2.434418E-01,6.082337E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.959051E+01,2.400005E+01,4.576707E+01,3.105305E+03,7.920290E+03,1.602711E-01,6.928610E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.956246E+01,2.400010E+01,4.574595E+01,6.228411E+03,7.074260E+03,3.214593E-01,6.188417E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.978020E+01,2.400027E+01,4.538828E+01,4.052631E+03,4.574707E+03,2.091630E-01,4.001837E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.973129E+01,2.400033E+01,4.528051E+01,6.201436E+03,7.689173E+03,3.200670E-01,6.726327E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.977170E+01,2.400027E+01,4.542421E+01,4.052551E+03,8.553916E+03,2.091589E-01,7.482762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.973124E+01,2.400030E+01,4.553458E+01
18:30:00,3.090755E+03,3.362468E+04,1.595268E-01,2.941819E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.775906E+01,7.269649E+03,2.306839E+04,3.752170E-01,2.018257E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.862542E+01,1.334874E+04,2.575937E+04,6.889844E-01,2.253682E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.832517E+01,4.934855E+03,5.988470E+03,2.547018E-01,5.238883E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.043888E+01,2.399964E+01,4.656997E+01,3.249726E+03,4.178056E+03,1.677274E-01,3.655067E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.042169E+01,2.399969E+01,4.643672E+01,4.909591E+03,6.416339E+03,2.533979E-01,5.613199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.043193E+01,2.399964E+01,4.652478E+01,3.249695E+03,7.329731E+03,1.677258E-01,6.412218E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.042168E+01,2.399972E+01,4.619755E+01,4.726265E+03,6.243642E+03,2.439325E-01,5.461915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.959457E+01,2.400005E+01,4.575599E+01,3.098824E+03,4.049970E+03,1.599365E-01,3.542881E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.955775E+01,2.400011E+01,4.564744E+01,4.706713E+03,6.846779E+03,2.429234E-01,5.989537E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.958576E+01,2.400005E+01,4.576444E+01,3.098789E+03,7.547884E+03,1.599347E-01,6.602833E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.955773E+01,2.400010E+01,4.573928E+01,6.216014E+03,6.918247E+03,3.208194E-01,6.051941E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.977615E+01,2.400027E+01,4.537691E+01,4.044711E+03,4.479084E+03,2.087542E-01,3.918188E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.972722E+01,2.400033E+01,4.526747E+01,6.189063E+03,7.543840E+03,3.194284E-01,6.599193E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.976761E+01,2.400027E+01,4.541504E+01,4.044631E+03,8.148764E+03,2.087501E-01,7.128346E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.972718E+01,2.400030E+01,4.551675E+01
18:40:00,3.078190E+03,3.358305E+04,1.588782E-01,2.938177E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.776128E+01,7.241570E+03,2.303823E+04,3.737677E-01,2.015618E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.862814E+01,1.330646E+04,2.554587E+04,6.868020E-01,2.235003E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.834398E+01,4.925886E+03,5.887214E+03,2.542389E-01,5.150302E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.043634E+01,2.399964E+01,4.658029E+01,3.243838E+03,4.112398E+03,1.674235E-01,3.597628E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.041913E+01,2.399969E+01,4.644440E+01,4.900690E+03,6.291199E+03,2.529385E-01,5.503722E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.042938E+01,2.399965E+01,4.653516E+01,3.243807E+03,6.964517E+03,1.674219E-01,6.092718E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.041912E+01,2.399973E+01,4.621628E+01,4.716362E+03,6.125800E+03,2.434214E-01,5.358827E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.958989E+01,2.400005E+01,4.575250E+01,3.092423E+03,3.978003E+03,1.596062E-01,3.479924E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.955308E+01,2.400011E+01,4.564217E+01,4.696844E+03,6.693913E+03,2.424140E-01,5.855810E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.958106E+01,2.400005E+01,4.576091E+01,3.092388E+03,7.113954E+03,1.596044E-01,6.223235E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.955306E+01,2.400010E+01,4.573058E+01,6.203873E+03,6.753833E+03,3.201928E-01,5.908115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.977216E+01,2.400027E+01,4.536425E+01,4.036956E+03,4.378224E+03,2.083540E-01,3.829959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.972322E+01,2.400033E+01,4.525296E+01,6.176946E+03,7.348246E+03,3.188030E-01,6.428093E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.976360E+01,2.400026E+01,4.540212E+01,4.036876E+03,7.678668E+03,2.083498E-01,6.717118E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.972318E+01,2.400029E+01,4.549336E+01
18:50:00,3.065730E+03,3.353037E+04,1.582352E-01,2.933568E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.776414E+01,7.213838E+03,2.299555E+04,3.723364E-01,2.011884E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.863218E+01,1.326495E+04,2.530857E+04,6.846595E-01,2.214241E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.836528E+01,4.917040E+03,5.784175E+03,2.537824E-01,5.060159E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.043382E+01,2.399965E+01,4.659131E+01,3.238033E+03,4.045607E+03,1.671239E-01,3.539197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.041660E+01,2.399969E+01,4.645257E+01,4.891911E+03,6.141059E+03,2.524854E-01,5.372373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.042686E+01,2.399966E+01,4.655018E+01,3.238002E+03,6.568435E+03,1.671223E-01,5.746214E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.041658E+01,2.399973E+01,4.623996E+01,4.706632E+03,6.005702E+03,2.429191E-01,5.253766E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.958528E+01,2.400005E+01,4.574873E+01,3.086134E+03,3.904682E+03,1.592816E-01,3.415784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.954848E+01,2.400011E+01,4.563652E+01,4.687146E+03,6.511241E+03,2.419135E-01,5.696009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.957643E+01,2.400005E+01,4.575649E+01,3.086100E+03,6.655994E+03,1.592798E-01,5.822615E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.954845E+01,2.400009E+01,4.571969E+01,6.191984E+03,6.584811E+03,3.195792E-01,5.760257E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.976824E+01,2.400027E+01,4.535051E+01,4.029361E+03,4.274414E+03,2.079620E-01,3.739148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.971929E+01,2.400033E+01,4.523724E+01,6.165080E+03,7.119446E+03,3.181906E-01,6.227945E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.975966E+01,2.400026E+01,4.538540E+01,4.029281E+03,7.181301E+03,2.079579E-01,6.282036E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.971925E+01,2.400029E+01,4.546400E+01
19:00:00,3.053375E+03,3.346695E+04,1.575975E-01,2.928019E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.776770E+01,7.186450E+03,2.294067E+04,3.709227E-01,2.007082E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.863768E+01,1.322419E+04,2.504864E+04,6.825559E-01,2.191500E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.838921E+01,4.908316E+03,5.682470E+03,2.533321E-01,4.971185E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.043133E+01,2.399965E+01,4.660248E+01,3.232308E+03,3.979533E+03,1.668284E-01,3.481394E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.041409E+01,2.399969E+01,4.646079E+01,4.883252E+03,5.982815E+03,2.520385E-01,5.233935E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.042436E+01,2.399966E+01,4.656774E+01,3.232277E+03,6.176941E+03,1.668268E-01,5.403723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.041408E+01,2.399973E+01,4.626515E+01,4.697069E+03,5.887105E+03,2.424256E-01,5.150017E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.958074E+01,2.400005E+01,4.574482E+01,3.079956E+03,3.832214E+03,1.589627E-01,3.352389E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.954393E+01,2.400011E+01,4.563069E+01,4.677616E+03,6.318933E+03,2.414216E-01,5.527779E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.957186E+01,2.400005E+01,4.575158E+01,3.079922E+03,6.209993E+03,1.589610E-01,5.432457E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.954390E+01,2.400010E+01,4.570790E+01,6.180339E+03,6.415155E+03,3.189781E-01,5.611846E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.976439E+01,2.400027E+01,4.533613E+01,4.021923E+03,4.169994E+03,2.075781E-01,3.647804E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.971543E+01,2.400033E+01,4.522082E+01,6.153457E+03,6.877877E+03,3.175907E-01,6.016627E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.975578E+01,2.400026E+01,4.536662E+01,4.021844E+03,6.693150E+03,2.075740E-01,5.855014E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.971539E+01,2.400029E+01,4.543217E+01
19:10:00,3.041123E+03,3.339481E+04,1.569651E-01,2.921708E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.777183E+01,7.159399E+03,2.287586E+04,3.695265E-01,2.001411E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.864452E+01,1.318417E+04,2.477011E+04,6.804903E-01,2.167131E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.841564E+01,4.899710E+03,5.585829E+03,2.528879E-01,4.886640E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.042887E+01,2.399964E+01,4.661323E+01,3.226661E+03,3.916483E+03,1.665370E-01,3.426236E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.041161E+01,2.399969E+01,4.646868E+01,4.874710E+03,5.826424E+03,2.515976E-01,5.097117E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.042189E+01,2.399965E+01,4.658459E+01,3.226630E+03,5.811197E+03,1.665354E-01,5.083761E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.041160E+01,2.399972E+01,4.628763E+01,4.687672E+03,5.774519E+03,2.419406E-01,5.051527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.957625E+01,2.400006E+01,4.574089E+01,3.073885E+03,3.763342E+03,1.586494E-01,3.292140E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.953945E+01,2.400011E+01,4.562490E+01,4.668250E+03,6.129725E+03,2.409382E-01,5.362261E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.956735E+01,2.400005E+01,4.574674E+01,3.073851E+03,5.795190E+03,1.586476E-01,5.069590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.953942E+01,2.400010E+01,4.569692E+01,6.168931E+03,6.249910E+03,3.183894E-01,5.467293E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.976060E+01,2.400027E+01,4.532158E+01,4.014638E+03,4.068059E+03,2.072021E-01,3.558634E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.971163E+01,2.400034E+01,4.520423E+01,6.142073E+03,6.636819E+03,3.170031E-01,5.805755E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.975196E+01,2.400026E+01,4.534820E+01,4.014559E+03,6.233989E+03,2.071980E-01,5.453352E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.971159E+01,2.400030E+01,4.540252E+01
