19:20:00,3.028973E+03,3.331696E+04,1.563380E-01,2.914896E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.777633E+01,7.132679E+03,2.280431E+04,3.681474E-01,1.995152E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.865236E+01,1.314487E+04,2.447858E+04,6.784617E-01,2.141624E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.844411E+01,4.891220E+03,5.496763E+03,2.524497E-01,4.808723E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.042643E+01,2.399964E+01,4.662333E+01,3.221092E+03,3.857927E+03,1.662495E-01,3.375010E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.040916E+01,2.399969E+01,4.647607E+01,4.866284E+03,5.682905E+03,2.511627E-01,4.971562E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041945E+01,2.399965E+01,4.659924E+01,3.221061E+03,5.493925E+03,1.662479E-01,4.806204E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.040914E+01,2.399972E+01,4.630622E+01,4.678436E+03,5.670938E+03,2.414639E-01,4.960914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.957182E+01,2.400006E+01,4.573711E+01,3.067920E+03,3.699642E+03,1.583415E-01,3.236416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.953502E+01,2.400012E+01,4.561939E+01,4.659044E+03,5.959528E+03,2.404631E-01,5.213372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.956290E+01,2.400006E+01,4.574233E+01,3.067885E+03,5.435634E+03,1.583397E-01,4.755053E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.953500E+01,2.400010E+01,4.568744E+01,6.157756E+03,6.092608E+03,3.178126E-01,5.329687E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.975687E+01,2.400027E+01,4.530725E+01,4.007502E+03,3.970675E+03,2.068338E-01,3.473444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.970790E+01,2.400034E+01,4.518790E+01,6.130920E+03,6.412785E+03,3.164275E-01,5.609775E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.974821E+01,2.400027E+01,4.533133E+01,4.007423E+03,5.828485E+03,2.068297E-01,5.098626E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.970786E+01,2.400031E+01,4.537660E+01
19:30:00,3.016922E+03,3.323644E+04,1.557160E-01,2.907851E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.778095E+01,7.106285E+03,2.272926E+04,3.667851E-01,1.988585E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.866076E+01,1.310627E+04,2.418013E+04,6.764695E-01,2.115513E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.847406E+01,4.882844E+03,5.415369E+03,2.520174E-01,4.737517E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.042401E+01,2.399964E+01,4.663282E+01,3.215598E+03,3.803837E+03,1.659660E-01,3.327690E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.040673E+01,2.399969E+01,4.648307E+01,4.857970E+03,5.558663E+03,2.507336E-01,4.862871E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041703E+01,2.399965E+01,4.661181E+01,3.215567E+03,5.235812E+03,1.659644E-01,4.580402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.040671E+01,2.399971E+01,4.632183E+01,4.669357E+03,5.576572E+03,2.409953E-01,4.878363E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.956745E+01,2.400006E+01,4.573353E+01,3.062057E+03,3.641334E+03,1.580389E-01,3.185408E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.953066E+01,2.400012E+01,4.561418E+01,4.649995E+03,5.815040E+03,2.399960E-01,5.086974E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.955852E+01,2.400006E+01,4.573837E+01,3.062022E+03,5.143298E+03,1.580371E-01,4.499319E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.953063E+01,2.400011E+01,4.567919E+01,6.146808E+03,5.944062E+03,3.172475E-01,5.199742E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.975321E+01,2.400027E+01,4.529319E+01,4.000512E+03,3.878227E+03,2.064730E-01,3.392572E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.970423E+01,2.400034E+01,4.517185E+01,6.119993E+03,6.213214E+03,3.158636E-01,5.435194E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.974452E+01,2.400027E+01,4.531583E+01,4.000432E+03,5.489545E+03,2.064689E-01,4.802127E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.970419E+01,2.400032E+01,4.535343E+01
19:40:00,3.004971E+03,3.315617E+04,1.550991E-01,2.900829E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.778550E+01,7.080213E+03,2.265383E+04,3.654394E-01,1.981986E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.866936E+01,1.306836E+04,2.388092E+04,6.745127E-01,2.089335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.850492E+01,4.874579E+03,5.341688E+03,2.515908E-01,4.673059E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.042163E+01,2.399964E+01,4.664185E+01,3.210178E+03,3.754237E+03,1.656862E-01,3.284299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.040432E+01,2.399969E+01,4.648978E+01,4.849766E+03,5.461877E+03,2.503102E-01,4.778201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041463E+01,2.399965E+01,4.662300E+01,3.210148E+03,5.042547E+03,1.656846E-01,4.411331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.040431E+01,2.399971E+01,4.633573E+01,4.660432E+03,5.491469E+03,2.405347E-01,4.803915E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.956314E+01,2.400006E+01,4.573009E+01,3.056294E+03,3.588355E+03,1.577415E-01,3.139062E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.952635E+01,2.400012E+01,4.560919E+01,4.641100E+03,5.702868E+03,2.395369E-01,4.988847E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.955418E+01,2.400006E+01,4.573469E+01,3.056260E+03,4.924902E+03,1.577397E-01,4.308267E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.952633E+01,2.400011E+01,4.567163E+01,6.136080E+03,5.804979E+03,3.166938E-01,5.078074E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.974961E+01,2.400028E+01,4.527926E+01,3.993662E+03,3.791136E+03,2.061195E-01,3.316387E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.970062E+01,2.400034E+01,4.515590E+01,6.109287E+03,6.045630E+03,3.153110E-01,5.288593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.974090E+01,2.400027E+01,4.530107E+01,3.993583E+03,5.224803E+03,2.061154E-01,4.570536E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.970058E+01,2.400032E+01,4.533153E+01
19:50:00,2.993116E+03,3.307858E+04,1.544872E-01,2.894040E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.778992E+01,7.054456E+03,2.258064E+04,3.641100E-01,1.975582E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.867795E+01,1.303112E+04,2.358645E+04,6.725905E-01,2.063572E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.853629E+01,4.866423E+03,5.273589E+03,2.511699E-01,4.613484E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041926E+01,2.399964E+01,4.665055E+01,3.204831E+03,3.707802E+03,1.654102E-01,3.243677E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.040194E+01,2.399969E+01,4.649633E+01,4.841671E+03,5.382002E+03,2.498924E-01,4.708325E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041226E+01,2.399964E+01,4.663339E+01,3.204801E+03,4.888994E+03,1.654087E-01,4.277002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.040193E+01,2.399971E+01,4.634873E+01,4.651658E+03,5.413149E+03,2.400818E-01,4.735400E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.955888E+01,2.400006E+01,4.572674E+01,3.050631E+03,3.539123E+03,1.574492E-01,3.095994E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.952211E+01,2.400012E+01,4.560430E+01,4.632354E+03,5.610687E+03,2.390855E-01,4.908206E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.954991E+01,2.400006E+01,4.573117E+01,3.050596E+03,4.752442E+03,1.574474E-01,4.157399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.952208E+01,2.400011E+01,4.566438E+01,6.125567E+03,5.673478E+03,3.161512E-01,4.963040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.974606E+01,2.400028E+01,4.526534E+01,3.986951E+03,3.708247E+03,2.057731E-01,3.243878E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.969707E+01,2.400034E+01,4.513990E+01,6.098795E+03,5.898398E+03,3.147695E-01,5.159797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.973733E+01,2.400028E+01,4.528654E+01,3.986872E+03,5.006936E+03,2.057691E-01,4.379948E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.969703E+01,2.400032E+01,4.531003E+01
20:00:00,2.981358E+03,3.300470E+04,1.538803E-01,2.887576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.779418E+01,7.029012E+03,2.251084E+04,3.627967E-01,1.969475E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.868641E+01,1.299453E+04,2.330022E+04,6.707022E-01,2.038530E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399876E+01,4.856784E+01,4.858375E+03,5.209162E+03,2.507545E-01,4.557123E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041692E+01,2.399964E+01,4.665901E+01,3.199555E+03,3.663368E+03,1.651379E-01,3.204805E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039959E+01,2.399969E+01,4.650276E+01,4.833682E+03,5.307376E+03,2.494800E-01,4.643040E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040991E+01,2.399964E+01,4.664332E+01,3.199525E+03,4.752566E+03,1.651363E-01,4.157653E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039957E+01,2.399971E+01,4.636115E+01,4.643032E+03,5.339285E+03,2.396366E-01,4.670784E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.955468E+01,2.400006E+01,4.572342E+01,3.045063E+03,3.492215E+03,1.571618E-01,3.054959E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.951792E+01,2.400012E+01,4.559946E+01,4.623756E+03,5.524906E+03,2.386417E-01,4.833164E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.954569E+01,2.400006E+01,4.572771E+01,3.045029E+03,4.600065E+03,1.571601E-01,4.024100E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.951789E+01,2.400011E+01,4.565729E+01,6.115264E+03,5.547752E+03,3.156195E-01,4.853056E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.974258E+01,2.400028E+01,4.525136E+01,3.980375E+03,3.628483E+03,2.054337E-01,3.174101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.969358E+01,2.400035E+01,4.512376E+01,6.088514E+03,5.758541E+03,3.142389E-01,5.037452E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099911E+01,4.973383E+01,2.400028E+01,4.527199E+01,3.980296E+03,4.810502E+03,2.054296E-01,4.208110E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.969354E+01,2.400033E+01,4.528858E+01
20:10:00,2.969694E+03,3.293436E+04,1.532783E-01,2.881423E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.779829E+01,7.003874E+03,2.244426E+04,3.614992E-01,1.963650E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.869471E+01,1.295859E+04,2.302380E+04,6.688471E-01,2.014346E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.859935E+01,4.850431E+03,5.147539E+03,2.503445E-01,4.503213E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041460E+01,2.399964E+01,4.666726E+01,3.194349E+03,3.620440E+03,1.648692E-01,3.167251E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039725E+01,2.399969E+01,4.650910E+01,4.825797E+03,5.235858E+03,2.490731E-01,4.580475E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040759E+01,2.399964E+01,4.665294E+01,3.194318E+03,4.628198E+03,1.648676E-01,4.048854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039724E+01,2.399970E+01,4.637309E+01,4.634549E+03,5.268764E+03,2.391988E-01,4.609092E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.955054E+01,2.400006E+01,4.572010E+01,3.039589E+03,3.447005E+03,1.568793E-01,3.015409E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.951378E+01,2.400012E+01,4.559462E+01,4.615301E+03,5.442714E+03,2.382053E-01,4.761263E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.954152E+01,2.400006E+01,4.572426E+01,3.039555E+03,4.461524E+03,1.568776E-01,3.902905E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.951376E+01,2.400011E+01,4.565030E+01,6.105165E+03,5.427067E+03,3.150983E-01,4.747483E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.973916E+01,2.400028E+01,4.523730E+01,3.973930E+03,3.551463E+03,2.051011E-01,3.106726E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.969015E+01,2.400035E+01,4.510747E+01,6.078437E+03,5.623813E+03,3.137188E-01,4.919593E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.973038E+01,2.400028E+01,4.525736E+01,3.973851E+03,4.629753E+03,2.050970E-01,4.049993E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.969011E+01,2.400033E+01,4.526717E+01
20:20:00,2.958124E+03,3.286704E+04,1.526812E-01,2.875533E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.780226E+01,6.979038E+03,2.238034E+04,3.602173E-01,1.958058E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.870283E+01,1.292328E+04,2.275776E+04,6.670243E-01,1.991071E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.863065E+01,4.842591E+03,5.088546E+03,2.499398E-01,4.451605E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041230E+01,2.399964E+01,4.667530E+01,3.189211E+03,3.578976E+03,1.646040E-01,3.130977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039495E+01,2.399969E+01,4.651534E+01,4.818014E+03,5.167298E+03,2.486713E-01,4.520497E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040528E+01,2.399964E+01,4.666227E+01,3.189180E+03,4.514287E+03,1.646024E-01,3.949203E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039493E+01,2.399970E+01,4.638455E+01,4.626209E+03,5.201341E+03,2.387683E-01,4.550111E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.954645E+01,2.400006E+01,4.571686E+01,3.034208E+03,3.403432E+03,1.566016E-01,2.977292E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.950970E+01,2.400012E+01,4.558988E+01,4.606987E+03,5.363917E+03,2.377762E-01,4.692331E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.953741E+01,2.400006E+01,4.572088E+01,3.034174E+03,4.334938E+03,1.565998E-01,3.792167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.950968E+01,2.400012E+01,4.564349E+01,6.095267E+03,5.311475E+03,3.145874E-01,4.646364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.973579E+01,2.400028E+01,4.522329E+01,3.967613E+03,3.477317E+03,2.047750E-01,3.041865E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.968678E+01,2.400035E+01,4.509121E+01,6.068559E+03,5.494484E+03,3.132089E-01,4.806458E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.972699E+01,2.400028E+01,4.524276E+01,3.967534E+03,4.463187E+03,2.047710E-01,3.904285E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.968674E+01,2.400033E+01,4.524599E+01
20:30:00,2.946646E+03,3.280224E+04,1.520887E-01,2.869864E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.780611E+01,6.954500E+03,2.231854E+04,3.589508E-01,1.952652E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.871079E+01,1.288858E+04,2.250230E+04,6.652333E-01,1.968721E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.866162E+01,4.834851E+03,5.032045E+03,2.495403E-01,4.402177E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.041003E+01,2.399964E+01,4.668313E+01,3.184140E+03,3.538936E+03,1.643423E-01,3.095949E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039266E+01,2.399969E+01,4.652149E+01,4.810331E+03,5.101685E+03,2.482748E-01,4.463098E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040301E+01,2.399964E+01,4.667133E+01,3.184109E+03,4.409730E+03,1.643407E-01,3.857735E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039265E+01,2.399970E+01,4.639553E+01,4.618006E+03,5.136830E+03,2.383450E-01,4.493676E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.954241E+01,2.400006E+01,4.571370E+01,3.028917E+03,3.361448E+03,1.563285E-01,2.940564E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.950568E+01,2.400012E+01,4.558524E+01,4.598810E+03,5.288494E+03,2.373542E-01,4.626351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.953336E+01,2.400006E+01,4.571758E+01,3.028883E+03,4.219021E+03,1.563267E-01,3.690764E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.950565E+01,2.400012E+01,4.563690E+01,6.085563E+03,5.200967E+03,3.140865E-01,4.549694E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.973248E+01,2.400028E+01,4.520941E+01,3.961421E+03,3.406116E+03,2.044555E-01,2.979579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.968347E+01,2.400035E+01,4.507504E+01,6.058876E+03,5.370820E+03,3.127092E-01,4.698278E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.972365E+01,2.400028E+01,4.522828E+01,3.961342E+03,4.309705E+03,2.044514E-01,3.770021E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.968342E+01,2.400033E+01,4.522515E+01
20:40:00,2.935259E+03,3.273961E+04,1.515010E-01,2.864385E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.780985E+01,6.930256E+03,2.225850E+04,3.576995E-01,1.947399E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.871860E+01,1.285448E+04,2.225739E+04,6.634732E-01,1.947294E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399875E+01,4.869217E+01,4.827210E+03,4.977930E+03,2.491460E-01,4.354835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040778E+01,2.399964E+01,4.669077E+01,3.179134E+03,3.500281E+03,1.640839E-01,3.062133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039039E+01,2.399968E+01,4.652753E+01,4.802747E+03,5.039007E+03,2.478833E-01,4.408266E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040075E+01,2.399964E+01,4.668014E+01,3.179104E+03,4.313593E+03,1.640824E-01,3.773633E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.039038E+01,2.399970E+01,4.640604E+01,4.609939E+03,5.075078E+03,2.379286E-01,4.439655E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.953843E+01,2.400006E+01,4.571061E+01,3.023714E+03,3.321008E+03,1.560600E-01,2.905187E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.950171E+01,2.400012E+01,4.558069E+01,4.590769E+03,5.216427E+03,2.369392E-01,4.563307E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.952935E+01,2.400006E+01,4.571436E+01,3.023681E+03,4.112698E+03,1.560582E-01,3.597753E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.950168E+01,2.400012E+01,4.563050E+01,6.076049E+03,5.095486E+03,3.135955E-01,4.457421E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.972922E+01,2.400029E+01,4.519564E+01,3.955351E+03,3.337873E+03,2.041422E-01,2.919882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.968020E+01,2.400035E+01,4.505896E+01,6.049383E+03,5.252949E+03,3.122192E-01,4.595167E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.972037E+01,2.400028E+01,4.521391E+01,3.955273E+03,4.168279E+03,2.041381E-01,3.646304E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.968016E+01,2.400034E+01,4.520463E+01
20:50:00,2.923962E+03,3.267888E+04,1.509179E-01,2.859071E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.781349E+01,6.906300E+03,2.219993E+04,3.564630E-01,1.942274E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.872626E+01,1.282096E+04,2.202284E+04,6.617435E-01,1.926774E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.872221E+01,4.819667E+03,4.926116E+03,2.487566E-01,4.309507E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040555E+01,2.399964E+01,4.669824E+01,3.174193E+03,3.462972E+03,1.638289E-01,3.029494E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.038815E+01,2.399968E+01,4.653349E+01,4.795258E+03,4.979217E+03,2.474968E-01,4.355960E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039851E+01,2.399964E+01,4.668871E+01,3.174163E+03,4.225022E+03,1.638274E-01,3.696149E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.038814E+01,2.399970E+01,4.641612E+01,4.602004E+03,5.015961E+03,2.375191E-01,4.387940E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.953450E+01,2.400007E+01,4.570757E+01,3.018598E+03,3.282067E+03,1.557959E-01,2.871122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.949779E+01,2.400012E+01,4.557619E+01,4.582859E+03,5.147659E+03,2.365310E-01,4.503148E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.952540E+01,2.400006E+01,4.571119E+01,3.018564E+03,4.014994E+03,1.557942E-01,3.512282E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.949776E+01,2.400012E+01,4.562425E+01,6.066721E+03,4.994940E+03,3.131141E-01,4.369465E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.972601E+01,2.400029E+01,4.518196E+01,3.949400E+03,3.272562E+03,2.038350E-01,2.862749E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.967700E+01,2.400035E+01,4.504295E+01,6.040075E+03,5.140862E+03,3.117388E-01,4.497115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.971715E+01,2.400029E+01,4.519964E+01,3.949322E+03,4.037899E+03,2.038310E-01,3.532250E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.967696E+01,2.400034E+01,4.518441E+01
21:00:00,2.912754E+03,3.261983E+04,1.503394E-01,2.853906E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.781704E+01,6.882628E+03,2.214262E+04,3.552412E-01,1.937260E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.873380E+01,1.278802E+04,2.179859E+04,6.600434E-01,1.907155E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.875170E+01,4.812219E+03,4.876552E+03,2.483722E-01,4.266147E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040334E+01,2.399964E+01,4.670554E+01,3.169316E+03,3.426970E+03,1.635772E-01,2.997999E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.038593E+01,2.399968E+01,4.653936E+01,4.787864E+03,4.922239E+03,2.471152E-01,4.306115E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039630E+01,2.399964E+01,4.669706E+01,3.169286E+03,4.143230E+03,1.635756E-01,3.624596E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.038592E+01,2.399970E+01,4.642580E+01,4.594199E+03,4.959382E+03,2.371162E-01,4.338444E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.953062E+01,2.400007E+01,4.570455E+01,3.013566E+03,3.244579E+03,1.555362E-01,2.838328E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.949392E+01,2.400013E+01,4.557173E+01,4.575079E+03,5.082099E+03,2.361294E-01,4.445797E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.952150E+01,2.400007E+01,4.570804E+01,3.013532E+03,3.925014E+03,1.555344E-01,3.433567E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.949389E+01,2.400012E+01,4.561813E+01,6.057573E+03,4.899232E+03,3.126420E-01,4.285741E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.972286E+01,2.400029E+01,4.516834E+01,3.943565E+03,3.210128E+03,2.035339E-01,2.808133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.967384E+01,2.400036E+01,4.502697E+01,6.030949E+03,5.034453E+03,3.112678E-01,4.404030E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.971398E+01,2.400029E+01,4.518544E+01,3.943487E+03,3.917558E+03,2.035299E-01,3.426979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.967380E+01,2.400034E+01,4.516447E+01
21:10:00,2.901633E+03,3.256233E+04,1.497654E-01,2.848875E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.782052E+01,6.859234E+03,2.208644E+04,3.540337E-01,1.932346E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.874122E+01,1.275565E+04,2.158471E+04,6.583723E-01,1.888442E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.878056E+01,4.804864E+03,4.828885E+03,2.479926E-01,4.224447E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.040115E+01,2.399963E+01,4.671267E+01,3.164500E+03,3.391961E+03,1.633286E-01,2.967372E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.038374E+01,2.399968E+01,4.654517E+01,4.780563E+03,4.867582E+03,2.467384E-01,4.258299E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039410E+01,2.399964E+01,4.670521E+01,3.164470E+03,4.067218E+03,1.633271E-01,3.558099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.038372E+01,2.399970E+01,4.643511E+01,4.586521E+03,4.904811E+03,2.367199E-01,4.290706E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.952679E+01,2.400007E+01,4.570153E+01,3.008616E+03,3.208173E+03,1.552807E-01,2.806480E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.949010E+01,2.400013E+01,4.556727E+01,4.567425E+03,5.019149E+03,2.357343E-01,4.390728E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.951765E+01,2.400007E+01,4.570490E+01,3.008583E+03,3.841611E+03,1.552790E-01,3.360607E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.949008E+01,2.400012E+01,4.561212E+01,6.048603E+03,4.807905E+03,3.121790E-01,4.205849E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.971976E+01,2.400029E+01,4.515478E+01,3.937844E+03,3.150182E+03,2.032386E-01,2.755693E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.967074E+01,2.400036E+01,4.501101E+01,6.021999E+03,4.933097E+03,3.108059E-01,4.315365E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.971086E+01,2.400029E+01,4.517130E+01,3.937766E+03,3.805966E+03,2.032346E-01,3.329360E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.967070E+01,2.400034E+01,4.514480E+01
21:20:00,2.890599E+03,3.250623E+04,1.491959E-01,2.843967E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399874E+01,4.782391E+01,6.836114E+03,2.203126E+04,3.528404E-01,1.927518E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.874854E+01,1.272382E+04,2.138051E+04,6.567296E-01,1.870578E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.880873E+01,4.797601E+03,4.782790E+03,2.476178E-01,4.184122E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039899E+01,2.399963E+01,4.671961E+01,3.159746E+03,3.357906E+03,1.630832E-01,2.937580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.038156E+01,2.399968E+01,4.655090E+01,4.773352E+03,4.815157E+03,2.463662E-01,4.212436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039193E+01,2.399964E+01,4.671315E+01,3.159715E+03,3.996341E+03,1.630817E-01,3.496094E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.038155E+01,2.399970E+01,4.644406E+01,4.578967E+03,4.852224E+03,2.363300E-01,4.244703E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.952301E+01,2.400007E+01,4.569852E+01,3.003748E+03,3.172796E+03,1.550294E-01,2.775532E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.948634E+01,2.400013E+01,4.556282E+01,4.559894E+03,4.958674E+03,2.353457E-01,4.337825E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.951385E+01,2.400007E+01,4.570176E+01,3.003715E+03,3.764042E+03,1.550277E-01,3.292750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.948631E+01,2.400012E+01,4.560622E+01,6.039805E+03,4.720556E+03,3.117249E-01,4.129438E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.971671E+01,2.400029E+01,4.514132E+01,3.932233E+03,3.092649E+03,2.029490E-01,2.705364E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.966769E+01,2.400036E+01,4.499509E+01,6.013222E+03,4.836603E+03,3.103529E-01,4.230954E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.970779E+01,2.400029E+01,4.515725E+01,3.932155E+03,3.702211E+03,2.029450E-01,3.238597E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.966765E+01,2.400035E+01,4.512539E+01
21:30:00,2.879650E+03,3.245142E+04,1.486308E-01,2.839172E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.782724E+01,6.813263E+03,2.197694E+04,3.516610E-01,1.922766E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399871E+01,4.875576E+01,1.269253E+04,2.118528E+04,6.551148E-01,1.853498E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.883619E+01,4.790428E+03,4.738044E+03,2.472475E-01,4.144977E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039684E+01,2.399964E+01,4.672642E+01,3.155051E+03,3.324768E+03,1.628409E-01,2.908590E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.037941E+01,2.399968E+01,4.655656E+01,4.766231E+03,4.764907E+03,2.459987E-01,4.168477E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.038978E+01,2.399964E+01,4.672089E+01,3.155021E+03,3.930020E+03,1.628394E-01,3.438076E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.037939E+01,2.399970E+01,4.645269E+01,4.571533E+03,4.801241E+03,2.359464E-01,4.200102E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.951927E+01,2.400007E+01,4.569552E+01,2.998958E+03,3.138404E+03,1.547822E-01,2.745446E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.948262E+01,2.400013E+01,4.555836E+01,4.552485E+03,4.900552E+03,2.349632E-01,4.286979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.951010E+01,2.400007E+01,4.569863E+01,2.998925E+03,3.691651E+03,1.547805E-01,3.229423E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.948260E+01,2.400012E+01,4.560041E+01,6.031176E+03,4.636835E+03,3.112795E-01,4.056200E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.971371E+01,2.400029E+01,4.512794E+01,3.926730E+03,3.037446E+03,2.026650E-01,2.657075E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.966469E+01,2.400036E+01,4.497922E+01,6.004613E+03,4.744764E+03,3.099086E-01,4.150614E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.970477E+01,2.400029E+01,4.514330E+01,3.926652E+03,3.605477E+03,2.026610E-01,3.153976E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.966465E+01,2.400035E+01,4.510622E+01
21:40:00,2.868785E+03,3.239778E+04,1.480700E-01,2.834479E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.783051E+01,6.790677E+03,2.192339E+04,3.504952E-01,1.918080E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.876291E+01,1.266177E+04,2.099843E+04,6.535271E-01,1.837151E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.886301E+01,4.783343E+03,4.694455E+03,2.468819E-01,4.106844E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039471E+01,2.399964E+01,4.673314E+01,3.150414E+03,3.292525E+03,1.626016E-01,2.880384E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.037727E+01,2.399968E+01,4.656215E+01,4.759198E+03,4.716775E+03,2.456357E-01,4.126370E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.038765E+01,2.399963E+01,4.672843E+01,3.150384E+03,3.867748E+03,1.626001E-01,3.383599E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.037726E+01,2.399969E+01,4.646102E+01,4.564219E+03,4.751646E+03,2.355689E-01,4.156716E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.951559E+01,2.400007E+01,4.569251E+01,2.994246E+03,3.104973E+03,1.545390E-01,2.716201E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.947896E+01,2.400013E+01,4.555391E+01,4.545193E+03,4.844685E+03,2.345869E-01,4.238107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.950640E+01,2.400007E+01,4.569550E+01,2.994213E+03,3.623859E+03,1.545373E-01,3.170119E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.947893E+01,2.400012E+01,4.559468E+01,6.022712E+03,4.556404E+03,3.108427E-01,3.985840E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.971076E+01,2.400029E+01,4.511460E+01,3.921333E+03,2.984531E+03,2.023864E-01,2.610786E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.966174E+01,2.400036E+01,4.496341E+01,5.996170E+03,4.657450E+03,3.094728E-01,4.074233E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.970180E+01,2.400029E+01,4.512945E+01,3.921255E+03,3.515029E+03,2.023824E-01,3.074854E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.966170E+01,2.400035E+01,4.508727E+01
