21:50:00,2.858004E+03,3.234518E+04,1.475135E-01,2.829877E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.783372E+01,6.768350E+03,2.187051E+04,3.493429E-01,1.913454E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.876998E+01,1.263153E+04,2.081942E+04,6.519661E-01,1.821490E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.888924E+01,4.776346E+03,4.651834E+03,2.465207E-01,4.069559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039261E+01,2.399964E+01,4.673981E+01,3.145836E+03,3.261226E+03,1.623653E-01,2.853002E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.037516E+01,2.399968E+01,4.656767E+01,4.752251E+03,4.670401E+03,2.452771E-01,4.085800E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.038554E+01,2.399964E+01,4.673575E+01,3.145806E+03,3.809082E+03,1.623637E-01,3.332277E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.037514E+01,2.399969E+01,4.646908E+01,4.557020E+03,4.703237E+03,2.351973E-01,4.114368E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.951195E+01,2.400007E+01,4.568948E+01,2.989609E+03,3.072541E+03,1.542997E-01,2.687829E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.947534E+01,2.400013E+01,4.554945E+01,4.538017E+03,4.791054E+03,2.342165E-01,4.191190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.950274E+01,2.400007E+01,4.569238E+01,2.989576E+03,3.560165E+03,1.542980E-01,3.114399E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.947531E+01,2.400013E+01,4.558903E+01,6.014408E+03,4.478922E+03,3.104141E-01,3.918060E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.970785E+01,2.400029E+01,4.510125E+01,3.916038E+03,2.933729E+03,2.021132E-01,2.566345E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.965884E+01,2.400037E+01,4.494767E+01,5.987887E+03,4.574209E+03,3.090453E-01,4.001416E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.969888E+01,2.400030E+01,4.511573E+01,3.915961E+03,3.430219E+03,2.021092E-01,3.000664E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.965880E+01,2.400035E+01,4.506854E+01
22:00:00,2.847305E+03,3.229351E+04,1.469613E-01,2.825356E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399873E+01,4.783688E+01,6.746279E+03,2.181823E+04,3.482037E-01,1.908881E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399870E+01,4.877701E+01,1.260179E+04,2.064749E+04,6.504312E-01,1.806448E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.100000E+01,5.183321E+01,2.399872E+01,4.891493E+01,4.769433E+03,4.609979E+03,2.461639E-01,4.032943E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.039052E+01,2.399964E+01,4.674645E+01,3.141313E+03,3.230728E+03,1.621319E-01,2.826322E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.037306E+01,2.399968E+01,4.657309E+01,4.745388E+03,4.625545E+03,2.449229E-01,4.046559E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099950E+01,5.038345E+01,2.399964E+01,4.674291E+01,3.141283E+03,3.753649E+03,1.621303E-01,3.283782E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099948E+01,5.037305E+01,2.399969E+01,4.647688E+01,4.549935E+03,4.655819E+03,2.348316E-01,4.072887E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.950836E+01,2.400007E+01,4.568642E+01,2.985046E+03,3.040933E+03,1.540642E-01,2.660178E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.947176E+01,2.400013E+01,4.554500E+01,4.530954E+03,4.739298E+03,2.338520E-01,4.145914E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099923E+01,4.949913E+01,2.400007E+01,4.568925E+01,2.985013E+03,3.500145E+03,1.540625E-01,3.061894E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099920E+01,4.947174E+01,2.400013E+01,4.558344E+01,6.006262E+03,4.404038E+03,3.099936E-01,3.852553E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.970500E+01,2.400030E+01,4.508786E+01,3.910845E+03,2.884768E+03,2.018451E-01,2.523515E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.965599E+01,2.400037E+01,4.493201E+01,5.979761E+03,4.494585E+03,3.086259E-01,3.931762E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099910E+01,4.969600E+01,2.400030E+01,4.510211E+01,3.910767E+03,3.350559E+03,2.018411E-01,2.930978E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.099907E+01,4.965595E+01,2.400036E+01,4.504999E+01
22:10:00,2.368291E+03,2.726214E+04,1.222374E-01,2.379012E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.085964E+01,5.228260E+01,2.534374E+01,4.416204E+01,5.612686E+03,1.816005E+04,2.896942E-01,1.588826E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.067650E+01,5.287556E+01,2.488106E+01,4.629157E+01,1.048907E+04,1.713419E+04,5.413848E-01,1.499070E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.041770E+01,5.372641E+01,2.481550E+01,4.662301E+01,3.971642E+03,3.824120E+03,2.049877E-01,3.345450E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.003865E+01,5.335019E+01,2.482201E+01,4.428357E+01,2.615873E+03,2.679515E+03,1.350125E-01,2.344107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000845E+01,5.342536E+01,2.490923E+01,4.387656E+01,3.951625E+03,3.835950E+03,2.039545E-01,3.355799E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.004307E+01,5.332808E+01,2.482519E+01,4.427223E+01,2.615848E+03,3.104825E+03,1.350112E-01,2.716176E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.000841E+01,5.342547E+01,2.504585E+01,4.343288E+01,3.788653E+03,3.860139E+03,1.955403E-01,3.376830E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.007873E+01,5.221984E+01,2.482358E+01,4.313509E+01,2.485633E+03,2.520894E+03,1.282885E-01,2.205254E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.005290E+01,5.225530E+01,2.484845E+01,4.291733E+01,3.772845E+03,3.927765E+03,1.947244E-01,3.435989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.008227E+01,5.219863E+01,2.483963E+01,4.309640E+01,2.485605E+03,2.891643E+03,1.282871E-01,2.529582E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.005287E+01,5.225539E+01,2.496184E+01,4.266273E+01,5.001814E+03,3.638687E+03,2.581523E-01,3.183041E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.981806E+01,5.324538E+01,2.475861E+01,4.265319E+01,3.256867E+03,2.383529E+03,1.680923E-01,2.085044E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.979374E+01,5.326163E+01,2.478455E+01,4.241503E+01,4.979739E+03,3.712228E+03,2.570130E-01,3.247373E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.982284E+01,5.321995E+01,2.477551E+01,4.262345E+01,3.256802E+03,2.758714E+03,1.680889E-01,2.413248E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.979370E+01,5.326170E+01,2.489683E+01,4.223948E+01
22:20:00,1.891080E+03,2.311165E+04,9.760655E-02,1.994934E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.071853E+01,5.273879E+01,2.640544E+01,4.146536E+01,4.482835E+03,1.451071E+04,2.313779E-01,1.269544E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.035214E+01,5.394438E+01,2.572700E+01,4.404751E+01,8.381429E+03,1.365111E+04,4.326006E-01,1.194335E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.985383E+01,5.563412E+01,2.561609E+01,4.448131E+01,3.175024E+03,3.045402E+03,1.638720E-01,2.664205E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.920369E+01,5.601118E+01,2.552352E+01,4.215866E+01,2.091201E+03,2.133600E+03,1.079327E-01,1.866527E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.916459E+01,5.611241E+01,2.566615E+01,4.161770E+01,3.159027E+03,3.054208E+03,1.630463E-01,2.671909E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.921195E+01,5.597447E+01,2.552773E+01,4.214537E+01,2.091181E+03,2.465970E+03,1.079316E-01,2.157291E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.916461E+01,5.611231E+01,2.588472E+01,4.099957E+01,3.028580E+03,3.072397E+03,1.563113E-01,2.687717E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.927397E+01,5.462161E+01,2.554599E+01,4.082892E+01,1.986998E+03,2.006346E+03,1.025529E-01,1.755132E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.922015E+01,5.474020E+01,2.558359E+01,4.056545E+01,3.015941E+03,3.125342E+03,1.556590E-01,2.734034E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.928220E+01,5.458340E+01,2.557040E+01,4.077227E+01,1.986976E+03,2.293973E+03,1.025518E-01,2.006745E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.922007E+01,5.474039E+01,2.577773E+01,4.013372E+01,3.998762E+03,2.886367E+03,2.063831E-01,2.524928E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.878210E+01,5.645394E+01,2.544162E+01,4.036448E+01,2.603779E+03,1.890903E+03,1.343853E-01,1.654109E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.873002E+01,5.655202E+01,2.548358E+01,4.006925E+01,3.981109E+03,2.944008E+03,2.054720E-01,2.575351E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.879322E+01,5.640445E+01,2.547043E+01,4.030802E+01,2.603728E+03,2.181316E+03,1.343827E-01,1.908156E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.872995E+01,5.655219E+01,2.567676E+01,3.971359E+01
22:30:00,1.415659E+03,1.970429E+04,7.306809E-02,1.663576E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.062967E+01,5.302837E+01,2.666105E+01,4.077877E+01,3.356683E+03,1.122258E+04,1.732524E-01,9.760381E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.014307E+01,5.464620E+01,2.628875E+01,4.263412E+01,6.278784E+03,1.019720E+04,3.240743E-01,8.921531E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.949390E+01,5.689164E+01,2.614323E+01,4.314057E+01,2.379565E+03,2.273737E+03,1.228161E-01,1.989130E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.869763E+01,5.763927E+01,2.593304E+01,4.086779E+01,1.567286E+03,1.592845E+03,8.089200E-02,1.393460E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.865120E+01,5.776149E+01,2.609510E+01,4.028254E+01,2.367579E+03,2.279962E+03,1.221974E-01,1.994577E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.870899E+01,5.759022E+01,2.594166E+01,4.084427E+01,1.567272E+03,1.863409E+03,8.089123E-02,1.625721E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.865126E+01,5.776125E+01,2.635076E+01,3.959951E+01,2.269697E+03,2.292629E+03,1.171438E-01,2.005580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.876163E+01,5.613667E+01,2.598708E+01,3.933983E+01,1.489129E+03,1.497140E+03,7.685693E-02,1.309684E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.869536E+01,5.628941E+01,2.602933E+01,3.905153E+01,2.260223E+03,2.331689E+03,1.166548E-01,2.039750E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.877305E+01,5.608612E+01,2.601846E+01,3.926928E+01,1.489113E+03,1.716822E+03,7.685609E-02,1.500199E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.869527E+01,5.628965E+01,2.626127E+01,3.855137E+01,2.997081E+03,2.146697E+03,1.546846E-01,1.877882E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.814310E+01,5.843672E+01,2.584909E+01,3.887818E+01,1.951565E+03,1.406541E+03,1.007235E-01,1.230402E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.808250E+01,5.855347E+01,2.589668E+01,3.855280E+01,2.983846E+03,2.189252E+03,1.540015E-01,1.915108E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.815818E+01,5.837076E+01,2.588601E+01,3.880537E+01,1.951527E+03,1.617509E+03,1.007215E-01,1.414953E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.808242E+01,5.855366E+01,2.612892E+01,3.812380E+01
22:40:00,9.420145E+02,1.636752E+04,4.862131E-02,1.336948E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.055833E+01,5.326215E+01,2.669919E+01,4.059297E+01,2.234187E+03,8.427311E+03,1.153157E-01,7.175560E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.997219E+01,5.522742E+01,2.661426E+01,4.181809E+01,4.181052E+03,7.344091E+03,2.158016E-01,6.328979E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.919907E+01,5.794554E+01,2.656202E+01,4.211191E+01,1.585250E+03,1.509019E+03,8.181923E-02,1.320133E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.828768E+01,5.895181E+01,2.626426E+01,3.978208E+01,1.044121E+03,1.072551E+03,5.388998E-02,9.357846E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.823206E+01,5.910157E+01,2.643385E+01,3.917957E+01,1.577268E+03,1.512875E+03,8.140724E-02,1.323506E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.830147E+01,5.889253E+01,2.627942E+01,3.974392E+01,1.044111E+03,1.318104E+03,5.388946E-02,1.136103E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.823207E+01,5.910145E+01,2.662566E+01,3.866732E+01,1.511985E+03,1.520718E+03,7.803667E-02,1.330316E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.833151E+01,5.738380E+01,2.634320E+01,3.806626E+01,9.920145E+02,9.988253E+02,5.119985E-02,8.728480E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.826520E+01,5.752575E+01,2.638713E+01,3.775878E+01,1.505672E+03,1.557707E+03,7.771088E-02,1.360872E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.834491E+01,5.732483E+01,2.638307E+01,3.797919E+01,9.920036E+02,1.210021E+03,5.119929E-02,1.044968E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.826511E+01,5.752598E+01,2.659820E+01,3.733124E+01,1.996743E+03,1.419308E+03,1.030554E-01,1.241579E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.763668E+01,5.997164E+01,2.615941E+01,3.762576E+01,1.300208E+03,9.300690E+02,6.710588E-02,8.135980E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.758169E+01,6.005219E+01,2.620840E+01,3.727833E+01,1.987924E+03,1.447236E+03,1.026002E-01,1.266009E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.765331E+01,5.989786E+01,2.620414E+01,3.753817E+01,1.300183E+03,1.082200E+03,6.710455E-02,9.441094E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.758162E+01,6.005232E+01,2.646557E+01,3.681055E+01
22:50:00,4.701326E+02,1.302786E+04,2.426551E-02,1.010253E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.048231E+01,5.351255E+01,2.669969E+01,4.046758E+01,1.115307E+03,5.662258E+03,5.756563E-02,4.610491E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.978551E+01,5.587037E+01,2.669968E+01,4.154672E+01,2.088150E+03,4.722555E+03,1.077782E-01,3.903265E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.887331E+01,5.913564E+01,2.669971E+01,4.174154E+01,7.920663E+02,7.653132E+02,4.088078E-02,6.671934E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.788955E+01,6.014061E+01,2.658394E+01,3.865740E+01,5.216951E+02,5.989371E+02,2.692613E-02,5.117138E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.782937E+01,6.029521E+01,2.669939E+01,3.817748E+01,7.880791E+02,7.770594E+02,4.067499E-02,6.758129E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.790475E+01,6.007458E+01,2.660243E+01,3.861284E+01,5.216902E+02,7.855497E+02,2.692588E-02,6.567032E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.782934E+01,6.029523E+01,2.670004E+01,3.812316E+01,7.554249E+02,8.285217E+02,3.898905E-02,7.126331E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.790575E+01,5.847467E+01,2.667910E+01,3.673158E+01,4.956420E+02,5.548985E+02,2.558108E-02,4.751398E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.784739E+01,5.856628E+01,2.669973E+01,3.645757E+01,7.522705E+02,8.714589E+02,3.882625E-02,7.450896E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.791986E+01,5.841178E+01,2.669965E+01,3.669512E+01,4.956366E+02,7.264037E+02,2.558079E-02,6.074504E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.784731E+01,5.856641E+01,2.670016E+01,3.654900E+01,9.977247E+02,7.038527E+02,5.149431E-02,6.157143E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.716151E+01,6.121580E+01,2.643353E+01,3.631480E+01,6.496917E+02,4.612600E+02,3.353165E-02,4.034973E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711730E+01,6.122620E+01,2.648124E+01,3.594391E+01,9.933167E+02,7.175919E+02,5.126680E-02,6.277330E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.717925E+01,6.113588E+01,2.648511E+01,3.621587E+01,6.496788E+02,5.947195E+02,3.353099E-02,5.089351E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.711725E+01,6.122622E+01,2.669956E+01,3.559326E+01
23:00:00,0.000000E+00,9.765334E+03,0.000000E+00,6.891391E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.042733E+01,5.369447E+01,2.669950E+01,4.036767E+01,0.000000E+00,2.883252E+03,0.000000E+00,2.037038E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.964559E+01,5.635779E+01,2.669958E+01,4.148080E+01,0.000000E+00,1.964831E+03,0.000000E+00,1.385989E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.861957E+01,6.008166E+01,2.669962E+01,4.169300E+01,0.000000E+00,8.868510E+01,0.000000E+00,6.259687E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.765414E+01,6.070689E+01,2.669978E+01,3.806290E+01,0.000000E+00,1.230718E+02,0.000000E+00,8.686793E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759360E+01,6.084718E+01,2.670005E+01,3.784630E+01,0.000000E+00,9.820473E+01,0.000000E+00,6.934349E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.766980E+01,6.063840E+01,2.669968E+01,3.806280E+01,0.000000E+00,2.563778E+02,0.000000E+00,1.810568E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759355E+01,6.084729E+01,2.670010E+01,3.780500E+01,0.000000E+00,1.548537E+02,0.000000E+00,1.092293E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.764266E+01,5.894567E+01,2.669992E+01,3.621375E+01,0.000000E+00,1.135582E+02,0.000000E+00,8.009967E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759224E+01,5.898216E+01,2.670017E+01,3.597089E+01,0.000000E+00,1.881455E+02,0.000000E+00,1.327294E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.765679E+01,5.888204E+01,2.670016E+01,3.623087E+01,0.000000E+00,2.393870E+02,0.000000E+00,1.690083E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.759219E+01,5.898220E+01,2.670028E+01,3.608752E+01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.687415E+01,6.170505E+01,2.655664E+01,3.543938E+01,0.000000E+00,8.279173E+00,0.000000E+00,5.877070E-04,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.683816E+01,6.165024E+01,2.660235E+01,3.504849E+01,0.000000E+00,1.976005E+01,0.000000E+00,1.401829E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.689250E+01,6.162193E+01,2.661084E+01,3.533750E+01,0.000000E+00,1.121912E+02,0.000000E+00,7.917858E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.683812E+01,6.165016E+01,2.670021E+01,3.501828E+01
23:10:00,0.000000E+00,1.152425E+04,0.000000E+00,8.129436E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.039293E+01,5.380865E+01,2.669951E+01,4.022204E+01,0.000000E+00,3.795234E+03,0.000000E+00,2.679889E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.955098E+01,5.669009E+01,2.669961E+01,4.137603E+01,0.000000E+00,2.685471E+03,0.000000E+00,1.893961E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.845558E+01,6.070212E+01,2.669970E+01,4.161268E+01,0.000000E+00,1.292385E+02,0.000000E+00,9.118187E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.754450E+01,6.082139E+01,2.670005E+01,3.756136E+01,0.000000E+00,1.753169E+02,0.000000E+00,1.236940E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.748351E+01,6.094764E+01,2.670008E+01,3.733680E+01,0.000000E+00,1.434258E+02,0.000000E+00,1.012186E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.756045E+01,6.075155E+01,2.670005E+01,3.756226E+01,0.000000E+00,3.390786E+02,0.000000E+00,2.393500E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.748345E+01,6.094775E+01,2.670012E+01,3.731951E+01,0.000000E+00,2.309816E+02,0.000000E+00,1.628892E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.750670E+01,5.898664E+01,2.670019E+01,3.549482E+01,0.000000E+00,1.672421E+02,0.000000E+00,1.179396E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.745889E+01,5.898904E+01,2.670021E+01,3.522724E+01,0.000000E+00,2.750273E+02,0.000000E+00,1.939693E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.752108E+01,5.892199E+01,2.670020E+01,3.552131E+01,0.000000E+00,3.226277E+02,0.000000E+00,2.276814E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.745884E+01,5.898901E+01,2.670029E+01,3.538743E+01,0.000000E+00,2.422469E+01,0.000000E+00,1.709867E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.671327E+01,6.175224E+01,2.668107E+01,3.423252E+01,0.000000E+00,2.990786E+01,0.000000E+00,2.112274E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.667968E+01,6.165724E+01,2.669987E+01,3.387145E+01,0.000000E+00,5.438214E+01,0.000000E+00,3.842286E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.673230E+01,6.166626E+01,2.669982E+01,3.422536E+01,0.000000E+00,1.599647E+02,0.000000E+00,1.128524E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.667965E+01,6.165709E+01,2.670023E+01,3.414016E+01
23:20:00,0.000000E+00,1.243953E+04,0.000000E+00,8.772569E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.036336E+01,5.390702E+01,2.669956E+01,4.008974E+01,0.000000E+00,4.734690E+03,0.000000E+00,3.342107E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.946564E+01,5.699172E+01,2.669960E+01,4.126868E+01,0.000000E+00,3.423209E+03,0.000000E+00,2.413987E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.831506E+01,6.123953E+01,2.669966E+01,4.152697E+01,0.000000E+00,1.869965E+02,0.000000E+00,1.318939E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.748153E+01,6.066962E+01,2.670005E+01,3.705423E+01,0.000000E+00,2.326034E+02,0.000000E+00,1.640735E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.741889E+01,6.078118E+01,2.670012E+01,3.683102E+01,0.000000E+00,2.045510E+02,0.000000E+00,1.443040E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.749788E+01,6.059838E+01,2.670005E+01,3.705738E+01,0.000000E+00,4.232681E+02,0.000000E+00,2.986923E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.741883E+01,6.078126E+01,2.670019E+01,3.684725E+01,0.000000E+00,3.190948E+02,0.000000E+00,2.249970E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.741219E+01,5.874115E+01,2.670022E+01,3.478835E+01,0.000000E+00,2.271589E+02,0.000000E+00,1.601726E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.736318E+01,5.871658E+01,2.670027E+01,3.450038E+01,0.000000E+00,3.715983E+02,0.000000E+00,2.620385E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.742714E+01,5.867461E+01,2.670026E+01,3.482655E+01,0.000000E+00,4.078725E+02,0.000000E+00,2.877666E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.736313E+01,5.871650E+01,2.670040E+01,3.471487E+01,0.000000E+00,4.359960E+01,0.000000E+00,3.075554E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.658301E+01,6.151367E+01,2.670003E+01,3.326510E+01,0.000000E+00,4.652606E+01,0.000000E+00,3.283638E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.654804E+01,6.138503E+01,2.670013E+01,3.292200E+01,0.000000E+00,8.365568E+01,0.000000E+00,5.905686E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.660297E+01,6.142425E+01,2.670012E+01,3.331934E+01,0.000000E+00,2.111008E+02,0.000000E+00,1.488962E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.654801E+01,6.138482E+01,2.670030E+01,3.328183E+01
23:30:00,0.000000E+00,1.264557E+04,0.000000E+00,8.913860E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.034219E+01,5.397755E+01,2.669961E+01,3.997595E+01,0.000000E+00,5.346298E+03,0.000000E+00,3.771580E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.940718E+01,5.719939E+01,2.669962E+01,4.116350E+01,0.000000E+00,4.173975E+03,0.000000E+00,2.943197E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.822398E+01,6.159068E+01,2.669965E+01,4.144079E+01,0.000000E+00,2.479180E+02,0.000000E+00,1.748356E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.743961E+01,6.044780E+01,2.670009E+01,3.656687E+01,0.000000E+00,2.912644E+02,0.000000E+00,2.054217E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.737401E+01,6.055018E+01,2.670017E+01,3.635238E+01,0.000000E+00,2.687051E+02,0.000000E+00,1.895244E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.745645E+01,6.037491E+01,2.670010E+01,3.657288E+01,0.000000E+00,4.814206E+02,0.000000E+00,3.395485E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.737396E+01,6.055022E+01,2.670024E+01,3.640757E+01,0.000000E+00,4.097575E+02,0.000000E+00,2.889014E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.734365E+01,5.841622E+01,2.670032E+01,3.412835E+01,0.000000E+00,2.886559E+02,0.000000E+00,2.035192E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729127E+01,5.837379E+01,2.670036E+01,3.382456E+01,0.000000E+00,4.704455E+02,0.000000E+00,3.317117E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.735929E+01,5.834742E+01,2.670035E+01,3.417941E+01,0.000000E+00,4.843044E+02,0.000000E+00,3.415479E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729122E+01,5.837368E+01,2.670048E+01,3.409790E+01,0.000000E+00,6.984672E+01,0.000000E+00,4.925636E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.647674E+01,6.120235E+01,2.670008E+01,3.237670E+01,0.000000E+00,6.942811E+01,0.000000E+00,4.897933E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.643871E+01,6.104809E+01,2.670012E+01,3.201637E+01,0.000000E+00,1.221169E+02,0.000000E+00,8.616695E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.649759E+01,6.110985E+01,2.670013E+01,3.245473E+01,0.000000E+00,2.623667E+02,0.000000E+00,1.850312E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.643868E+01,6.104784E+01,2.670039E+01,3.248027E+01
23:40:00,0.000000E+00,1.281196E+04,0.000000E+00,9.031101E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.032353E+01,5.403982E+01,2.669965E+01,3.987975E+01,0.000000E+00,5.495722E+03,0.000000E+00,3.873904E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.936149E+01,5.736228E+01,2.669963E+01,4.106224E+01,0.000000E+00,4.366500E+03,0.000000E+00,3.077911E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.815049E+01,6.187569E+01,2.669965E+01,4.135679E+01,0.000000E+00,3.110346E+02,0.000000E+00,2.193246E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.739211E+01,6.025296E+01,2.670012E+01,3.610477E+01,0.000000E+00,3.354297E+02,0.000000E+00,2.364360E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.732341E+01,6.034709E+01,2.670021E+01,3.590425E+01,0.000000E+00,3.349478E+02,0.000000E+00,2.362168E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.740942E+01,6.017851E+01,2.670013E+01,3.611397E+01,0.000000E+00,4.917726E+02,0.000000E+00,3.466341E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.732335E+01,6.034711E+01,2.670029E+01,3.600192E+01,0.000000E+00,5.025297E+02,0.000000E+00,3.542924E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727380E+01,5.810556E+01,2.670038E+01,3.351822E+01,0.000000E+00,3.457902E+02,0.000000E+00,2.437354E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.721833E+01,5.804488E+01,2.670043E+01,3.320239E+01,0.000000E+00,5.601897E+02,0.000000E+00,3.948587E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729005E+01,5.803481E+01,2.670041E+01,3.358259E+01,0.000000E+00,5.010352E+02,0.000000E+00,3.531581E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.721828E+01,5.804475E+01,2.670055E+01,3.353764E+01,0.000000E+00,9.991721E+01,0.000000E+00,7.045210E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.637145E+01,6.089879E+01,2.670013E+01,3.153890E+01,0.000000E+00,9.384615E+01,0.000000E+00,6.619075E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.633084E+01,6.071788E+01,2.670019E+01,3.116860E+01,0.000000E+00,1.628554E+02,0.000000E+00,1.148821E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.639304E+01,6.080374E+01,2.670019E+01,3.164426E+01,0.000000E+00,2.978792E+02,0.000000E+00,2.099648E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.633081E+01,6.071759E+01,2.670044E+01,3.173681E+01
23:50:00,0.000000E+00,1.300992E+04,0.000000E+00,9.170638E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.030568E+01,5.409947E+01,2.669969E+01,3.979848E+01,0.000000E+00,5.643666E+03,0.000000E+00,3.978190E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.932138E+01,5.750569E+01,2.669964E+01,4.096533E+01,0.000000E+00,4.368368E+03,0.000000E+00,3.079229E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.808080E+01,6.214731E+01,2.669967E+01,4.127550E+01,0.000000E+00,3.614830E+02,0.000000E+00,2.547998E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.734247E+01,6.006831E+01,2.670015E+01,3.566598E+01,0.000000E+00,3.382728E+02,0.000000E+00,2.384375E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727123E+01,6.015219E+01,2.670025E+01,3.548362E+01,0.000000E+00,3.784759E+02,0.000000E+00,2.667779E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.736014E+01,5.999263E+01,2.670015E+01,3.567862E+01,0.000000E+00,4.980083E+02,0.000000E+00,3.510282E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.727117E+01,6.015220E+01,2.670034E+01,3.562648E+01,0.000000E+00,5.249473E+02,0.000000E+00,3.700155E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.720420E+01,5.779785E+01,2.670044E+01,3.295233E+01,0.000000E+00,3.543427E+02,0.000000E+00,2.497614E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714646E+01,5.771630E+01,2.670049E+01,3.262767E+01,0.000000E+00,5.717293E+02,0.000000E+00,4.029886E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.722093E+01,5.772565E+01,2.670047E+01,3.303061E+01,0.000000E+00,5.042766E+02,0.000000E+00,3.554408E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714640E+01,5.771613E+01,2.670061E+01,3.302714E+01,0.000000E+00,1.314938E+02,0.000000E+00,9.270938E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.626970E+01,6.058616E+01,2.670017E+01,3.074961E+01,0.000000E+00,1.190449E+02,0.000000E+00,8.395245E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.622720E+01,6.037640E+01,2.670023E+01,3.037385E+01,0.000000E+00,2.047848E+02,0.000000E+00,1.444366E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.629192E+01,6.048904E+01,2.670023E+01,3.088328E+01,0.000000E+00,2.972304E+02,0.000000E+00,2.095051E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.622717E+01,6.037606E+01,2.670048E+01,3.104337E+01
24:00:00,0.000000E+00,1.315754E+04,0.000000E+00,9.274670E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,2.028884E+01,5.415580E+01,2.669972E+01,3.972960E+01,0.000000E+00,5.832595E+03,0.000000E+00,4.111361E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.928452E+01,5.763784E+01,2.669966E+01,4.087290E+01,0.000000E+00,4.545143E+03,0.000000E+00,3.203835E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.801316E+01,6.241225E+01,2.669968E+01,4.119691E+01,0.000000E+00,3.525287E+02,0.000000E+00,2.484867E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.729793E+01,5.986491E+01,2.670017E+01,3.524768E+01,0.000000E+00,3.483911E+02,0.000000E+00,2.455689E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.722470E+01,5.993654E+01,2.670029E+01,3.508701E+01,0.000000E+00,3.729269E+02,0.000000E+00,2.628647E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.731591E+01,5.978830E+01,2.670018E+01,3.526397E+01,0.000000E+00,5.087800E+02,0.000000E+00,3.586196E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.722464E+01,5.993652E+01,2.670038E+01,3.527724E+01,0.000000E+00,5.375943E+02,0.000000E+00,3.789274E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.714078E+01,5.746942E+01,2.670049E+01,3.242504E+01,0.000000E+00,3.658976E+02,0.000000E+00,2.579048E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.708121E+01,5.736564E+01,2.670055E+01,3.209390E+01,0.000000E+00,5.893561E+02,0.000000E+00,4.154112E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.715791E+01,5.739613E+01,2.670053E+01,3.251774E+01,0.000000E+00,5.197591E+02,0.000000E+00,3.663521E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.708116E+01,5.736544E+01,2.670066E+01,3.255931E+01,0.000000E+00,1.637215E+02,0.000000E+00,1.154255E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.617633E+01,6.024327E+01,2.670020E+01,3.000165E+01,0.000000E+00,1.362094E+02,0.000000E+00,9.600964E-03,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.613226E+01,6.000394E+01,2.670027E+01,2.962354E+01,0.000000E+00,2.273523E+02,0.000000E+00,1.602534E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.619911E+01,6.014444E+01,2.670027E+01,3.016387E+01,0.000000E+00,3.022379E+02,0.000000E+00,2.130340E-02,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,1.613223E+01,6.000355E+01,2.670052E+01,3.039209E+01
Peak,4.955960E+03,3.780720E+04,2.510028E-01,3.279744E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,1.121319E+04,2.688010E+04,5.692817E-01,2.328511E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,2.269103E+04,2.755500E+04,1.068133E+00,2.410786E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.477053E+03,7.777446E+03,3.318153E-01,6.803937E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,4.287339E+03,7.419939E+03,2.196757E-01,6.491136E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.439439E+03,6.578551E+03,3.298805E-01,5.755112E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,4.287318E+03,8.225763E+03,2.196746E-01,7.196099E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.752173E+03,8.361371E+03,3.459154E-01,7.314499E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,4.440844E+03,8.321925E+03,2.275347E-01,7.279938E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.721629E+03,7.038238E+03,3.443451E-01,6.157025E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,4.440808E+03,9.155021E+03,2.275329E-01,8.008743E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.468404E+03,9.396839E+03,4.472748E-01,8.220160E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.155766E+03,8.271872E+03,2.909715E-01,7.236006E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,9.422754E+03,7.998653E+03,4.450794E-01,6.997055E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,,6.155611E+03,9.950412E+03,2.909645E-01,8.704375E-01,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,0.000000E+00,,,,

Peak Vol Flow (m3/s),,,2.084206E-01,2.723342E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,4.727042E-01,1.933484E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,8.869259E-01,2.001800E+00,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.755235E-01,5.649662E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.824081E-01,5.389927E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.739169E-01,4.778768E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.824072E-01,5.975295E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.872315E-01,6.073608E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.889339E-01,6.044910E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.859276E-01,5.112497E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,1.889324E-01,6.650075E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.713955E-01,6.825625E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.416087E-01,6.008431E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,3.695725E-01,5.810018E-01,,,0.000000E+00,0.000000E+00,,,,,,,,,,,2.416029E-01,7.227694E-01,,,0.000000E+00,0.000000E+00,,,,,,,,
