      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "M NW Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "M NW Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "M NW Apartment Outside Air Node",
      "supply_air_outlet_node_name": "M NW Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "M S1 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "M S1 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "M S1 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "M S1 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "M S1 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "M S1 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "M S1 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "M S2 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "M S2 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "M S2 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "M S2 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "M S2 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "M S2 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "M S2 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "M SE Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "M SE Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "M SE Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "M SE Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "M SE Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "M SE Apartment Outside Air Node",
      "supply_air_outlet_node_name": "M SE Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "M SW Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "M SW Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "M SW Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "M SW Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "M SW Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "M SW Apartment Outside Air Node",
      "supply_air_outlet_node_name": "M SW Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "T N1 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "T N1 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "T N1 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "T N1 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "T N1 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "T N1 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "T N1 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "T N2 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "T N2 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "T N2 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "T N2 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "T N2 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "T N2 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "T N2 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "T NE Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "T NE Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "T NE Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "T NE Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "T NE Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "T NE Apartment Outside Air Node",
      "supply_air_outlet_node_name": "T NE Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "T NW Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "T NW Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "T NW Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "T NW Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "T NW Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "T NW Apartment Outside Air Node",
      "supply_air_outlet_node_name": "T NW Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "T S1 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "T S1 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "T S1 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "T S1 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "T S1 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "T S1 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "T S1 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "T S2 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "T S2 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "T S2 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "T S2 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "T S2 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "T S2 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "T S2 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "T SE Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "T SE Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "T SE Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "T SE Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "T SE Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "T SE Apartment Outside Air Node",
      "supply_air_outlet_node_name": "T SE Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "T SW Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "T SW Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "T SW Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "T SW Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "T SW Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "T SW Apartment Outside Air Node",
      "supply_air_outlet_node_name": "T SW Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    }
  },
  "InternalMass": {
    "G InternalMass N1A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "G N1 Apartment"
    },
    "G InternalMass N2A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "G N2 Apartment"
    },
    "G InternalMass NEA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "G NE Apartment"
    },
    "G InternalMass NWA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "G NW Apartment"
    },
    "G InternalMass S1A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "G S1 Apartment"
    },
    "G InternalMass S2A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "G S2 Apartment"
    },
    "G InternalMass SEA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "Office"
    },
    "G InternalMass SWA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "G SW Apartment"
    },
    "M InternalMass N1A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 176.498545342438,
      "zone_or_zonelist_name": "M N1 Apartment"
    },
    "M InternalMass N2A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 176.498545342438,
      "zone_or_zonelist_name": "M N2 Apartment"
    },
    "M InternalMass NEA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 176.498545342438,
      "zone_or_zonelist_name": "M NE Apartment"
    },
    "M InternalMass NWA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 176.498545342438,
      "zone_or_zonelist_name": "M NW Apartment"
    },
    "M InternalMass S1A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 176.498545342438,
      "zone_or_zonelist_name": "M S1 Apartment"
    },
    "M InternalMass S2A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 176.498545342438,
      "zone_or_zonelist_name": "M S2 Apartment"
    },
    "M InternalMass SEA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 176.498545342438,
      "zone_or_zonelist_name": "M SE Apartment"
    },
    "M InternalMass SWA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 176.498545342438,
      "zone_or_zonelist_name": "M SW Apartment"
    },
    "T InternalMass N1A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "T N1 Apartment"
    },
    "T InternalMass N2A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "T N2 Apartment"
    },
    "T InternalMass NEA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "T NE Apartment"
    },
    "T InternalMass NWA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "T NW Apartment"
    },
    "T InternalMass S1A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "T S1 Apartment"
    },
    "T InternalMass S2A": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "T S2 Apartment"
    },
    "T InternalMass SEA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "T SE Apartment"
    },
    "T InternalMass SWA": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 88.249272671219,
      "zone_or_zonelist_name": "T SW Apartment"
    }
  },
  "Lights": {
    "Lighting_hardwired_GC": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_corridor",
      "watts_per_floor_area": 5.28711,
      "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
    },
    "Lighting_hardwired_GN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
    },
    "Lighting_hardwired_GN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
    },
    "Lighting_hardwired_GNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
    },
    "Lighting_hardwired_GNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
    },
    "Lighting_hardwired_GS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
    },
    "Lighting_hardwired_GS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
    },
    "Lighting_hardwired_GSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
    },
    "Lighting_hardwired_MC": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_corridor",
      "watts_per_floor_area": 5.28711,
      "zone_or_zonelist_or_space_or_spacelist_name": "M Corridor"
    },
    "Lighting_hardwired_MN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
    },
    "Lighting_hardwired_MN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
    },
    "Lighting_hardwired_MNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
    },
    "Lighting_hardwired_MNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
    },
    "Lighting_hardwired_MS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
    },
    "Lighting_hardwired_MS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
    },
    "Lighting_hardwired_MSE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
    },
    "Lighting_hardwired_MSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
    },
    "Lighting_hardwired_Office": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 7.48952,
      "zone_or_zonelist_or_space_or_spacelist_name": "Office"
    },
    "Lighting_hardwired_TC": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_corridor",
      "watts_per_floor_area": 5.28711,
      "zone_or_zonelist_or_space_or_spacelist_name": "T Corridor"
    },
    "Lighting_hardwired_TN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
    },
    "Lighting_hardwired_TN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
    },
    "Lighting_hardwired_TNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
    },
    "Lighting_hardwired_TNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
    },
    "Lighting_hardwired_TS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
    },
    "Lighting_hardwired_TS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
    },
    "Lighting_hardwired_TSE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
    },
    "Lighting_hardwired_TSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_hardwired",
      "watts_per_floor_area": 4.52084,
      "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
    },
    "Lighting_plugin_GN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
    },
    "Lighting_plugin_GN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
    },
    "Lighting_plugin_GNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
    },
    "Lighting_plugin_GNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
    },
    "Lighting_plugin_GS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
    },
    "Lighting_plugin_GS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
    },
    "Lighting_plugin_GSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
    },
    "Lighting_plugin_MN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
    },
    "Lighting_plugin_MN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
    },
    "Lighting_plugin_MNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
    },
    "Lighting_plugin_MNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
    },
    "Lighting_plugin_MS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
    },
    "Lighting_plugin_MS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
    },
    "Lighting_plugin_MSE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
    },
    "Lighting_plugin_MSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
    },
    "Lighting_plugin_TN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
    },
    "Lighting_plugin_TN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
    },
    "Lighting_plugin_TNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
    },
    "Lighting_plugin_TNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
    },
    "Lighting_plugin_TS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
    },
    "Lighting_plugin_TS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
    },
    "Lighting_plugin_TSE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
    },
    "Lighting_plugin_TSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsPlugIn",
      "fraction_radiant": 0.6,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_apartment_plugin",
      "watts_per_floor_area": 0.96875,
      "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
    }
  },
  "Material": {
    "100mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "100mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "150mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "200mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "200mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "AC02 Acoustic Ceiling": {
      "conductivity": 0.057,
      "density": 288.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1339.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.2
    },
    "F07 25mm stucco": {
      "conductivity": 0.72,
      "density": 1856,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.9,
      "thickness": 0.0254,
      "visible_absorptance": 0.7
    },
    "F08 Metal roof surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 500,
      "thermal_absorptance": 0.9,
      "thickness": 0.0008
    },
    "F08 Metal surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "specific_heat": 500,
      "thickness": 0.0008
    },
    "F12 Asphalt shingles": {
      "conductivity": 0.04,
      "density": 1120,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1260,
      "thermal_absorptance": 0.9,
      "thickness": 0.0032
    },
    "F13 Built-up roofing": {
      "conductivity": 0.16,
      "density": 1120,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1460,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095
    },
    "G01 13mm gypsum board": {
      "conductivity": 0.16,
      "density": 800.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1090.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.5
    },
    "G01 16mm gypsum board": {
      "conductivity": 0.16,
      "density": 800,
      "roughness": "MediumSmooth",
      "specific_heat": 1090,
      "thickness": 0.0159
    },
    "G02 16mm plywood": {
      "conductivity": 0.12,
      "density": 544,
      "roughness": "Smooth",
      "specific_heat": 1210,
      "thickness": 0.0159
    },
    "M10 200mm concrete block basement wall": {
      "conductivity": 1.326,
      "density": 1842,
      "roughness": "MediumRough",
      "specific_heat": 912,
      "thickness": 0.2032
    },
    "M10 200mm concrete block wall": {
      "conductivity": 0.72,
      "density": 800,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "M14 150mm heavyweight concrete roof": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "Std Wood 6inch": {
      "conductivity": 0.12,
      "density": 540.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    }
  },
  "Material:NoMass": {
    "Air_Wall_Material": {
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2079491
    },
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.21648,
      "visible_absorptance": 0.8
    },
    "Nonres_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.30396569835093,
      "visible_absorptance": 0.7
    },
    "Nonres_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.27130463206351,
      "visible_absorptance": 0.7
    },
    "Nonres_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.888226874767047,
      "visible_absorptance": 0.7
    },
    "Nonres_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 4.13066404430099,
      "visible_absorptance": 0.7
    },
    "Nonres_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.30668495131472,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.30396569835093,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.27130463206351,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.888226874767047,
      "visible_absorptance": 0.7
    },
    "Res_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Res_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.30668495131472,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.936939690370569,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.916855195085051,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.667952456625338,
      "visible_absorptance": 0.7
    },
    "Semiheated_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 2.59864128954982,
      "visible_absorptance": 0.7
    },
    "Std Opaque Door Panel": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.123456790123457,
      "visible_absorptance": 0.7
    }
  },
  "NodeList": {
    "G N1 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "G N1 Apartment Zone Exhaust Node"
        }
      ]
    },
    "G N1 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "G N1 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "G N1 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "G N2 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "G N2 Apartment Zone Exhaust Node"
        }
      ]
    },
    "G N2 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "G N2 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "G N2 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "G NE Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "G NE Apartment Zone Exhaust Node"
        }
      ]
    },
    "G NE Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "G NE Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "G NE Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "G NW Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "G NW Apartment Zone Exhaust Node"
        }
      ]
    },
    "G NW Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "G NW Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "G NW Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "G S1 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "G S1 Apartment Zone Exhaust Node"
        }
      ]
    },
    "G S1 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "G S1 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "G S1 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "G S2 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "G S2 Apartment Zone Exhaust Node"
        }
      ]
    },
    "G S2 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "G S2 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "G S2 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "G SW Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "G SW Apartment Zone Exhaust Node"
        }
      ]
    },
    "G SW Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "G SW Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "G SW Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "M N1 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "M N1 Apartment Zone Exhaust Node"
        }
      ]
    },
    "M N1 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "M N1 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "M N1 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "M N2 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "M N2 Apartment Zone Exhaust Node"
        }
      ]
    },
    "M N2 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "M N2 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "M N2 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "M NE Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "M NE Apartment Zone Exhaust Node"
        }
      ]
    },
    "M NE Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "M NE Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "M NE Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "M NW Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "M NW Apartment Zone Exhaust Node"
        }
      ]
    },
    "M NW Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "M NW Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "M NW Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "M S1 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "M S1 Apartment Zone Exhaust Node"
        }
      ]
    },
    "M S1 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "M S1 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "M S1 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "M S2 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "M S2 Apartment Zone Exhaust Node"
        }
      ]
    },
    "M S2 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "M S2 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "M S2 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "M SE Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "M SE Apartment Zone Exhaust Node"
        }
      ]
    },
    "M SE Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "M SE Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "M SE Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "M SW Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "M SW Apartment Zone Exhaust Node"
        }
      ]
    },
    "M SW Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "M SW Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "M SW Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "Office Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Office Direct Air Inlet Node"
        }
      ]
    },
    "Split GN1_OANode List": {
      "nodes": [
        {
          "node_name": "Split GN1 OAInlet Node"
        }
      ]
    },
    "Split GN2_OANode List": {
      "nodes": [
        {
          "node_name": "Split GN2 OAInlet Node"
        }
      ]
    },
    "Split GNE_OANode List": {
      "nodes": [
        {
          "node_name": "Split GNE OAInlet Node"
        }
      ]
    },
    "Split GNW_OANode List": {
      "nodes": [
        {
          "node_name": "Split GNW OAInlet Node"
        }
      ]
    },
    "Split GS1_OANode List": {
      "nodes": [
        {
          "node_name": "Split GS1 OAInlet Node"
        }
      ]
    },
    "Split GS2_OANode List": {
      "nodes": [
        {
          "node_name": "Split GS2 OAInlet Node"
        }
      ]
    },
    "Split GSW_OANode List": {
      "nodes": [
        {
          "node_name": "Split GSW OAInlet Node"
        }
      ]
    },
    "Split MN1_OANode List": {
      "nodes": [
        {
          "node_name": "Split MN1 OAInlet Node"
        }
      ]
    },
    "Split MN2_OANode List": {
      "nodes": [
        {
          "node_name": "Split MN2 OAInlet Node"
        }
      ]
    },
    "Split MNE_OANode List": {
      "nodes": [
        {
          "node_name": "Split MNE OAInlet Node"
        }
      ]
    },
    "Split MNW_OANode List": {
      "nodes": [
        {
          "node_name": "Split MNW OAInlet Node"
        }
      ]
    },
    "Split MS1_OANode List": {
      "nodes": [
        {
          "node_name": "Split MS1 OAInlet Node"
        }
      ]
    },
    "Split MS2_OANode List": {
      "nodes": [
        {
          "node_name": "Split MS2 OAInlet Node"
        }
      ]
    },
    "Split MSE_OANode List": {
      "nodes": [
        {
          "node_name": "Split MSE OAInlet Node"
        }
      ]
    },
    "Split MSW_OANode List": {
      "nodes": [
        {
          "node_name": "Split MSW OAInlet Node"
        }
      ]
    },
    "Split Office_OANode List": {
      "nodes": [
        {
          "node_name": "Split Office OAInlet Node"
        }
      ]
    },
    "Split TN1_OANode List": {
      "nodes": [
        {
          "node_name": "Split TN1 OAInlet Node"
        }
      ]
    },
    "Split TN2_OANode List": {
      "nodes": [
        {
          "node_name": "Split TN2 OAInlet Node"
        }
      ]
    },
    "Split TNE_OANode List": {
      "nodes": [
        {
          "node_name": "Split TNE OAInlet Node"
        }
      ]
    },
    "Split TNW_OANode List": {
      "nodes": [
        {
          "node_name": "Split TNW OAInlet Node"
        }
      ]
    },
    "Split TS1_OANode List": {
      "nodes": [
        {
          "node_name": "Split TS1 OAInlet Node"
        }
      ]
    },
    "Split TS2_OANode List": {
      "nodes": [
        {
          "node_name": "Split TS2 OAInlet Node"
        }
      ]
    },
    "Split TSE_OANode List": {
      "nodes": [
        {
          "node_name": "Split TSE OAInlet Node"
        }
      ]
    },
    "Split TSW_OANode List": {
      "nodes": [
        {
          "node_name": "Split TSW OAInlet Node"
        }
      ]
    },
    "T N1 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "T N1 Apartment Zone Exhaust Node"
        }
      ]
    },
    "T N1 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "T N1 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "T N1 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "T N2 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "T N2 Apartment Zone Exhaust Node"
        }
      ]
    },
    "T N2 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "T N2 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "T N2 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "T NE Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "T NE Apartment Zone Exhaust Node"
        }
      ]
    },
    "T NE Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "T NE Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "T NE Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "T NW Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "T NW Apartment Zone Exhaust Node"
        }
      ]
    },
    "T NW Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "T NW Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "T NW Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "T S1 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "T S1 Apartment Zone Exhaust Node"
        }
      ]
    },
    "T S1 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "T S1 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "T S1 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "T S2 Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "T S2 Apartment Zone Exhaust Node"
        }
      ]
    },
    "T S2 Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "T S2 Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "T S2 Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "T SE Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "T SE Apartment Zone Exhaust Node"
        }
      ]
    },
    "T SE Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "T SE Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "T SE Apartment ERV Sup Fan Outlet Node"
        }
      ]
    },
    "T SW Apartment Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "T SW Apartment Zone Exhaust Node"
        }
      ]
    },
    "T SW Apartment Inlet Nodes": {
      "nodes": [
        {
          "node_name": "T SW Apartment Direct Air Inlet Node"
        },
        {
          "node_name": "T SW Apartment ERV Sup Fan Outlet Node"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "Split GN1_OAMixing Box": {
      "mixed_air_node_name": "Split GN1 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split GN1 OAInlet Node",
      "relief_air_stream_node_name": "Split GN1 OARelief Node",
      "return_air_stream_node_name": "Split GN1 Supply Equipment Inlet Node"
    },
    "Split GN2_OAMixing Box": {
      "mixed_air_node_name": "Split GN2 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split GN2 OAInlet Node",
      "relief_air_stream_node_name": "Split GN2 OARelief Node",
      "return_air_stream_node_name": "Split GN2 Supply Equipment Inlet Node"
    },
    "Split GNE_OAMixing Box": {
      "mixed_air_node_name": "Split GNE Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split GNE OAInlet Node",
      "relief_air_stream_node_name": "Split GNE OARelief Node",
      "return_air_stream_node_name": "Split GNE Supply Equipment Inlet Node"
    },
    "Split GNW_OAMixing Box": {
      "mixed_air_node_name": "Split GNW Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split GNW OAInlet Node",
      "relief_air_stream_node_name": "Split GNW OARelief Node",
      "return_air_stream_node_name": "Split GNW Supply Equipment Inlet Node"
    },
    "Split GS1_OAMixing Box": {
      "mixed_air_node_name": "Split GS1 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split GS1 OAInlet Node",
      "relief_air_stream_node_name": "Split GS1 OARelief Node",
      "return_air_stream_node_name": "Split GS1 Supply Equipment Inlet Node"
    },
    "Split GS2_OAMixing Box": {
      "mixed_air_node_name": "Split GS2 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split GS2 OAInlet Node",
      "relief_air_stream_node_name": "Split GS2 OARelief Node",
      "return_air_stream_node_name": "Split GS2 Supply Equipment Inlet Node"
    },
    "Split GSW_OAMixing Box": {
      "mixed_air_node_name": "Split GSW Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split GSW OAInlet Node",
      "relief_air_stream_node_name": "Split GSW OARelief Node",
      "return_air_stream_node_name": "Split GSW Supply Equipment Inlet Node"
    },
    "Split MN1_OAMixing Box": {
      "mixed_air_node_name": "Split MN1 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split MN1 OAInlet Node",
      "relief_air_stream_node_name": "Split MN1 OARelief Node",
      "return_air_stream_node_name": "Split MN1 Supply Equipment Inlet Node"
    },
    "Split MN2_OAMixing Box": {
      "mixed_air_node_name": "Split MN2 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split MN2 OAInlet Node",
      "relief_air_stream_node_name": "Split MN2 OARelief Node",
      "return_air_stream_node_name": "Split MN2 Supply Equipment Inlet Node"
    },
    "Split MNE_OAMixing Box": {
      "mixed_air_node_name": "Split MNE Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split MNE OAInlet Node",
      "relief_air_stream_node_name": "Split MNE OARelief Node",
      "return_air_stream_node_name": "Split MNE Supply Equipment Inlet Node"
    },
    "Split MNW_OAMixing Box": {
      "mixed_air_node_name": "Split MNW Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split MNW OAInlet Node",
      "relief_air_stream_node_name": "Split MNW OARelief Node",
      "return_air_stream_node_name": "Split MNW Supply Equipment Inlet Node"
    },
    "Split MS1_OAMixing Box": {
      "mixed_air_node_name": "Split MS1 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split MS1 OAInlet Node",
      "relief_air_stream_node_name": "Split MS1 OARelief Node",
      "return_air_stream_node_name": "Split MS1 Supply Equipment Inlet Node"
    },
    "Split MS2_OAMixing Box": {
      "mixed_air_node_name": "Split MS2 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split MS2 OAInlet Node",
      "relief_air_stream_node_name": "Split MS2 OARelief Node",
      "return_air_stream_node_name": "Split MS2 Supply Equipment Inlet Node"
    },
    "Split MSE_OAMixing Box": {
      "mixed_air_node_name": "Split MSE Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split MSE OAInlet Node",
      "relief_air_stream_node_name": "Split MSE OARelief Node",
      "return_air_stream_node_name": "Split MSE Supply Equipment Inlet Node"
    },
    "Split MSW_OAMixing Box": {
      "mixed_air_node_name": "Split MSW Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split MSW OAInlet Node",
      "relief_air_stream_node_name": "Split MSW OARelief Node",
      "return_air_stream_node_name": "Split MSW Supply Equipment Inlet Node"
    },
    "Split Office_OAMixing Box": {
      "mixed_air_node_name": "Split Office Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split Office OAInlet Node",
      "relief_air_stream_node_name": "Split Office OARelief Node",
      "return_air_stream_node_name": "Split Office Supply Equipment Inlet Node"
    },
    "Split TN1_OAMixing Box": {
      "mixed_air_node_name": "Split TN1 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split TN1 OAInlet Node",
      "relief_air_stream_node_name": "Split TN1 OARelief Node",
      "return_air_stream_node_name": "Split TN1 Supply Equipment Inlet Node"
    },
    "Split TN2_OAMixing Box": {
      "mixed_air_node_name": "Split TN2 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split TN2 OAInlet Node",
      "relief_air_stream_node_name": "Split TN2 OARelief Node",
      "return_air_stream_node_name": "Split TN2 Supply Equipment Inlet Node"
    },
    "Split TNE_OAMixing Box": {
      "mixed_air_node_name": "Split TNE Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split TNE OAInlet Node",
      "relief_air_stream_node_name": "Split TNE OARelief Node",
      "return_air_stream_node_name": "Split TNE Supply Equipment Inlet Node"
    },
    "Split TNW_OAMixing Box": {
      "mixed_air_node_name": "Split TNW Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split TNW OAInlet Node",
      "relief_air_stream_node_name": "Split TNW OARelief Node",
      "return_air_stream_node_name": "Split TNW Supply Equipment Inlet Node"
    },
    "Split TS1_OAMixing Box": {
      "mixed_air_node_name": "Split TS1 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split TS1 OAInlet Node",
      "relief_air_stream_node_name": "Split TS1 OARelief Node",
      "return_air_stream_node_name": "Split TS1 Supply Equipment Inlet Node"
    },
    "Split TS2_OAMixing Box": {
      "mixed_air_node_name": "Split TS2 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split TS2 OAInlet Node",
      "relief_air_stream_node_name": "Split TS2 OARelief Node",
      "return_air_stream_node_name": "Split TS2 Supply Equipment Inlet Node"
    },
    "Split TSE_OAMixing Box": {
      "mixed_air_node_name": "Split TSE Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split TSE OAInlet Node",
      "relief_air_stream_node_name": "Split TSE OARelief Node",
      "return_air_stream_node_name": "Split TSE Supply Equipment Inlet Node"
    },
    "Split TSW_OAMixing Box": {
      "mixed_air_node_name": "Split TSW Mixed Air Outlet",
      "outdoor_air_stream_node_name": "Split TSW OAInlet Node",
      "relief_air_stream_node_name": "Split TSW OARelief Node",
      "return_air_stream_node_name": "Split TSW Supply Equipment Inlet Node"
    }
  },
  "OutdoorAir:Node": {
    "G N1 Apartment Outside Air Node": {},
    "G N2 Apartment Outside Air Node": {},
    "G NE Apartment Outside Air Node": {},
    "G NW Apartment Outside Air Node": {},
    "G S1 Apartment Outside Air Node": {},
    "G S2 Apartment Outside Air Node": {},
    "G SW Apartment Outside Air Node": {},
    "M N1 Apartment Outside Air Node": {},
    "M N2 Apartment Outside Air Node": {},
    "M NE Apartment Outside Air Node": {},
    "M NW Apartment Outside Air Node": {},
    "M S1 Apartment Outside Air Node": {},
    "M S2 Apartment Outside Air Node": {},
    "M SE Apartment Outside Air Node": {},
    "M SW Apartment Outside Air Node": {},
    "T N1 Apartment Outside Air Node": {},
    "T N2 Apartment Outside Air Node": {},
    "T NE Apartment Outside Air Node": {},
    "T NW Apartment Outside Air Node": {},
    "T S1 Apartment Outside Air Node": {},
    "T S2 Apartment Outside Air Node": {},
    "T SE Apartment Outside Air Node": {},
    "T SW Apartment Outside Air Node": {}
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split GSW_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 2": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split GNW_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 3": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split Office_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 4": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split GNE_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 5": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split GN1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 6": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split GN2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 7": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split GS1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 8": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split GS2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 9": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split MSW_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 10": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split MNW_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 11": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split MSE_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 12": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split MNE_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 13": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split MN1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 14": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split MN2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 15": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split MS1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 16": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split MS2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 17": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split TSW_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 18": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split TNW_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 19": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split TSE_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 20": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split TNE_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 21": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split TN1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 22": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split TN2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 23": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split TS1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 24": {
      "nodes": [
        {
          "node_or_nodelist_name": "Split TS2_OANode List"
        }
      ]
    }
  },
  "Output:Diagnostics": {
    "Output:Diagnostics 1": {
      "diagnostics": [
        {
          "key": "DisplayExtraWarnings"
        }
      ]
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "ElectricityNet:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "Gas:Facility",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_specifications_1": "RegularPolyline",
      "report_type": "DXF"
    }
  },
  "Output:Surfaces:List": {
    "Output:Surfaces:List 1": {
      "report_type": "Details"
    }
  },
  "Output:Table:Monthly": {
    "NameHolderMonthlySummary ClimateZone 5B": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeAmendment NoneAmend": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeName ASHRAE901": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeYear 2019": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary PrototypeName ApartmentMidRise": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary State National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary TaskScope National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummaryAndMonthly"
        }
      ]
    }
  },
  "OutputControl:ReportingTolerances": {
    "OutputControl:ReportingTolerances 1": {
      "tolerance_for_time_cooling_setpoint_not_met": 0.556,
      "tolerance_for_time_heating_setpoint_not_met": 0.556
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "CommaAndHTML"
    }
  },
  "People": {
    "Occup_G CORRIDOR": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 4.18,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_CORRIDOR",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
    },
    "Occup_GN1": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
    },
    "Occup_GN2": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
    },
    "Occup_GNE": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
    },
    "Occup_GNW": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
    },
    "Occup_GS1": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
    },
    "Occup_GS2": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
    },
    "Occup_GSW": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
    },
    "Occup_M CORRIDOR": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 4.18,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_CORRIDOR",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M Corridor"
    },
    "Occup_MN1": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
    },
    "Occup_MN2": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
    },
    "Occup_MNE": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
    },
    "Occup_MNW": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
    },
    "Occup_MS1": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
    },
    "Occup_MS2": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
    },
    "Occup_MSE": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
    },
    "Occup_MSW": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
    },
    "Occup_Office": {
      "activity_level_schedule_name": "Activity Schedule",
      "floor_area_per_person": 18.580626,
      "fraction_radiant": 1,
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "OCC_OFF_w_SB_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "Office"
    },
    "Occup_T CORRIDOR": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 4.18,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_CORRIDOR",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T Corridor"
    },
    "Occup_TN1": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
    },
    "Occup_TN2": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
    },
    "Occup_TNE": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
    },
    "Occup_TNW": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_STAY_HOME_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
    },
    "Occup_TS1": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
    },
    "Occup_TS2": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
    },
    "Occup_TSE": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
    },
    "Occup_TSW": {
      "activity_level_schedule_name": "Activity Schedule",
      "fraction_radiant": 1,
      "number_of_people": 2.5,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "OCC_APT_SCH_WORKING_FAMILY",
      "sensible_heat_fraction": "Autocalculate",
      "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
    }
  },
  "RunPeriod": {
    "RUNPERIOD 1": {
      "apply_weekend_holiday_rule": "Yes",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Sunday",
      "end_day_of_month": 31,
      "end_month": 12,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "end_date": "1st Sunday in November",
      "start_date": "2nd Sunday in March"
    }
  },
  "RunPeriodControl:SpecialDays": {
    "Christmas": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "December 25"
    },
    "Columbus Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "2nd Monday in October"
    },
    "Independence Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "July 4"
    },
    "Labor day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "1st Monday in September"
    },
    "MLK Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in January"
    },
    "Memorial Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "Last Monday in May"
    },
    "New Year's Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "Jan 1"
    },
    "Presidents Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in February"
    },
    "Thanksgiving": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "4th Thursday in November"
    },
    "Veterans Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "November 11"
    }
  },
  "Schedule:Compact": {
    "APT_DHW_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 1:00"
        },
        {
          "field": 0.08
        },
        {
          "field": "UNTIL: 2:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "UNTIL: 3:00"
        },
        {
          "field": 0.01
        },
        {
          "field": "UNTIL: 4:00"
        },
        {
          "field": 0.01
        },
        {
          "field": "UNTIL: 5:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "UNTIL: 6:00"
        },
        {
          "field": 0.27
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 0.94
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "UNTIL: 9:00"
        },
        {
          "field": 0.96
        },
        {
          "field": "UNTIL: 10:00"
        },
        {
          "field": 0.84
        },
        {
          "field": "UNTIL: 11:00"
        },
        {
          "field": 0.76
        },
        {
          "field": "UNTIL: 12:00"
        },
        {
          "field": 0.61
        },
        {
          "field": "UNTIL: 13:00"
        },
        {
          "field": 0.53
        },
        {
          "field": "UNTIL: 14:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "UNTIL: 15:00"
        },
        {
          "field": 0.41
        },
        {
          "field": "UNTIL: 16:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 0.55
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 0.73
        },
        {
          "field": "UNTIL: 19:00"
        },
        {
          "field": 0.86
        },
        {
          "field": "UNTIL: 20:00"
        },
        {
          "field": 0.82
        },
        {
          "field": "UNTIL: 21:00"
        },
        {
          "field": 0.75
        },
        {
          "field": "UNTIL: 22:00"
        },
        {
          "field": 0.61
        },
        {
          "field": "UNTIL: 23:00"
        },
        {
          "field": 0.53
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 0.29
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Activity Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 95
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "All Off": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "All On": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "AllOn_Except_DD": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Always_On": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_ELEVATORS": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For: Allotherdays"
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.12
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CLGSETP_APT_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 27.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24
        },
        {
          "field": "FOR:AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 24
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_DESIGN_OFF_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: WinterDesignDay SummerDesignDay"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL:17:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "FOR:AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 23.9
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_OFF_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: SummerDesignDay"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL:17:00"
        },
        {
          "field": 24
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "FOR:Weekdays"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 24
        },
        {
          "field": "UNTIL:17:00"
        },
        {
          "field": 24
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "FOR: WinterDesignDay AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_OFF_SCH_NO_OPTIMUM_W_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 24.4555555555556
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 24.4555555555556
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until:17:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_OFF_SCH_No_Setback": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: SummerDesignDay"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "FOR:Weekdays"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "UNTIL:17:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "FOR: WinterDesignDay AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 23.9
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_OFF_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: SummerDesignDay"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 24
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "FOR:Weekdays"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "UNTIL: 9:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 24
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "FOR: WinterDesignDay AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: SummerDesignDay"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 24
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "FOR:Weekdays"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "UNTIL: 9:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "UNTIL: 16:00"
        },
        {
          "field": 24
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "FOR: WinterDesignDay AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 29.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP_W_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 24.4555555555556
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 24.4555555555556
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until:17:00"
        },
        {
          "field": 23.9
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 29.4
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.4
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "COMPACT HVAC-ALWAYS 0": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "COMPACT HVAC Any Number"
    },
    "COMPACT HVAC-ALWAYS 1": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "COMPACT HVAC Any Number"
    },
    "COMPACT HVAC-ALWAYS 4": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4
        }
      ],
      "schedule_type_limits_name": "COMPACT HVAC Any Number"
    },
    "COMPACT HVAC-ALWAYS 18.3333338190008": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 18.3333338190008
        }
      ],
      "schedule_type_limits_name": "COMPACT HVAC Any Number"
    },
    "Constant Mains Temp Schedule": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 12.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "ELEV_LIGHT_FAN_SCH_24_7": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ELEV_LIGHT_FAN_SCH_ADD_DF": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For: Allotherdays"
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "EQP_APT_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 1:00"
        },
        {
          "field": 0.45
        },
        {
          "field": "Until: 2:00"
        },
        {
          "field": 0.41
        },
        {
          "field": "Until: 3:00"
        },
        {
          "field": 0.39
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.38
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.54
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.65
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.66
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.67
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.66
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.65
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.93
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.89
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.85
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.71
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.58
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "EQP_OFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.218625
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.33125
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.92575
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.870205
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.92575
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.33125
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.218625
        },
        {
          "field": "For AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.218625
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_Lgt_ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_Ltg_Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "FAN_OFF_w_SB_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "HTGSETP_APT_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR:AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 21.1
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_DESIGN_OFF_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR:AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 21.1
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_OFF_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: WinterDesignDay SummerDesignDay"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL:17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "FOR: Weekdays"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "UNTIL:17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "FOR: AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_OFF_SCH_NO_OPTIMUM_W_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 20.5444444444444
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 20.5444444444444
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "Until:17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_OFF_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: WinterDesignDay"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "FOR: Weekdays"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "UNTIL: 9:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "FOR: SummerDesignDay AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: WinterDesignDay"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "FOR: Weekdays"
        },
        {
          "field": "UNTIL: 7:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "UNTIL: 8:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "UNTIL: 9:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "UNTIL: 16:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "UNTIL: 17:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "UNTIL: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "FOR: SummerDesignDay AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_OFF_SCH_YES_OPTIMUM_STARTSTOP_W_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 20.5444444444444
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 20.5444444444444
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "Until:17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 18.3
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Hot Water Setpoint Temp Schedule": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "INFIL_Door_Opening_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "INF_APT_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "INF_COR_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "INF_OFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "N CLGSETP_APT_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 27.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24
        },
        {
          "field": "FOR:AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 24
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "N HTGSETP_APT_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR:AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 21.1
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "OCC_APT_SCH_CORRIDOR": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.85
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.39
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.52
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.87
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "OCC_APT_SCH_STAY_HOME_FAMILY": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.85
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.39
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.52
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.87
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "OCC_APT_SCH_WORKING_FAMILY": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Weekday"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Weekend AllOtherDays"
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "OCC_OFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "OCC_OFF_w_SB_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "S CLGSETP_APT_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "For: Weekday SummerDesignDay"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "For: Weekends AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 24.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "S HTGSETP_APT_SCH": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 21.1
        },
        {
          "field": "For: Weekends AllOtherDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 21.1
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Sliding_Doors_Ventilation_Availability_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Allotherdays"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ZONE CONTROL TYPE SCHED": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 2
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: Weekdays Weekends Holidays Customday1 Customday2 AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "ltg_sch_apartment_hardwired": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 4:00"
        },
        {
          "field": 0.01132
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.02263
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.03961
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.11316
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.15277
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.18106
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.12448
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0679
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02829
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 4:00"
        },
        {
          "field": 0.01132
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.02263
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.03961
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.11316
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.15277
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.18106
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.12448
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0679
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02829
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 4:00"
        },
        {
          "field": 0.01132
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.02263
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.03961
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.11316
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.15277
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.18106
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.12448
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0679
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02829
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_apartment_plugin": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 4:00"
        },
        {
          "field": 0.01132
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.02263
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.03961
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.11316
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.15277
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.18106
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.12448
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0679
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02829
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 4:00"
        },
        {
          "field": 0.01132
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.02263
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.03961
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.11316
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.15277
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.18106
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.12448
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0679
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02829
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 4:00"
        },
        {
          "field": 0.01132
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.07355
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.03395
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.02263
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.03961
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.07921
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.11316
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.15277
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.18106
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.12448
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0679
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02829
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_corridor": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.75
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.75
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.75
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_office": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.13545
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.67725
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.602
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.67725
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.13545
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.13545
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.13545
        }
      ],
      "schedule_type_limits_name": "Fraction"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "COMPACT HVAC Any Number": {},
    "Fraction": {
      "lower_limit_value": 0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -100,
      "numeric_type": "Continuous",
      "upper_limit_value": 100
    }
  },
  "SetpointManager:MixedAir": {
    "Split GN1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split GN1 Mixed Air Outlet",
      "fan_outlet_node_name": "Split GN1 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split GN1 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split GN1 Mixed Air Outlet"
    },
    "Split GN2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split GN2 Mixed Air Outlet",
      "fan_outlet_node_name": "Split GN2 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split GN2 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split GN2 Mixed Air Outlet"
    },
    "Split GNE_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split GNE Mixed Air Outlet",
      "fan_outlet_node_name": "Split GNE Supply Fan Outlet",
      "reference_setpoint_node_name": "Split GNE Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split GNE Mixed Air Outlet"
    },
    "Split GNW_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split GNW Mixed Air Outlet",
      "fan_outlet_node_name": "Split GNW Supply Fan Outlet",
      "reference_setpoint_node_name": "Split GNW Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split GNW Mixed Air Outlet"
    },
    "Split GS1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split GS1 Mixed Air Outlet",
      "fan_outlet_node_name": "Split GS1 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split GS1 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split GS1 Mixed Air Outlet"
    },
    "Split GS2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split GS2 Mixed Air Outlet",
      "fan_outlet_node_name": "Split GS2 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split GS2 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split GS2 Mixed Air Outlet"
    },
    "Split GSW_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split GSW Mixed Air Outlet",
      "fan_outlet_node_name": "Split GSW Supply Fan Outlet",
      "reference_setpoint_node_name": "Split GSW Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split GSW Mixed Air Outlet"
    },
    "Split MN1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split MN1 Mixed Air Outlet",
      "fan_outlet_node_name": "Split MN1 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split MN1 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split MN1 Mixed Air Outlet"
    },
    "Split MN2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split MN2 Mixed Air Outlet",
      "fan_outlet_node_name": "Split MN2 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split MN2 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split MN2 Mixed Air Outlet"
    },
    "Split MNE_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split MNE Mixed Air Outlet",
      "fan_outlet_node_name": "Split MNE Supply Fan Outlet",
      "reference_setpoint_node_name": "Split MNE Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split MNE Mixed Air Outlet"
    },
    "Split MNW_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split MNW Mixed Air Outlet",
      "fan_outlet_node_name": "Split MNW Supply Fan Outlet",
      "reference_setpoint_node_name": "Split MNW Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split MNW Mixed Air Outlet"
    },
    "Split MS1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split MS1 Mixed Air Outlet",
      "fan_outlet_node_name": "Split MS1 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split MS1 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split MS1 Mixed Air Outlet"
    },
    "Split MS2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split MS2 Mixed Air Outlet",
      "fan_outlet_node_name": "Split MS2 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split MS2 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split MS2 Mixed Air Outlet"
    },
    "Split MSE_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split MSE Mixed Air Outlet",
      "fan_outlet_node_name": "Split MSE Supply Fan Outlet",
      "reference_setpoint_node_name": "Split MSE Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split MSE Mixed Air Outlet"
    },
    "Split MSW_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split MSW Mixed Air Outlet",
      "fan_outlet_node_name": "Split MSW Supply Fan Outlet",
      "reference_setpoint_node_name": "Split MSW Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split MSW Mixed Air Outlet"
    },
    "Split Office_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split Office Mixed Air Outlet",
      "fan_outlet_node_name": "Split Office Supply Fan Outlet",
      "reference_setpoint_node_name": "Split Office Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split Office Mixed Air Outlet"
    },
    "Split TN1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split TN1 Mixed Air Outlet",
      "fan_outlet_node_name": "Split TN1 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split TN1 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split TN1 Mixed Air Outlet"
    },
    "Split TN2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split TN2 Mixed Air Outlet",
      "fan_outlet_node_name": "Split TN2 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split TN2 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split TN2 Mixed Air Outlet"
    },
    "Split TNE_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split TNE Mixed Air Outlet",
      "fan_outlet_node_name": "Split TNE Supply Fan Outlet",
      "reference_setpoint_node_name": "Split TNE Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split TNE Mixed Air Outlet"
    },
    "Split TNW_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split TNW Mixed Air Outlet",
      "fan_outlet_node_name": "Split TNW Supply Fan Outlet",
      "reference_setpoint_node_name": "Split TNW Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split TNW Mixed Air Outlet"
    },
    "Split TS1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split TS1 Mixed Air Outlet",
      "fan_outlet_node_name": "Split TS1 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split TS1 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split TS1 Mixed Air Outlet"
    },
    "Split TS2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split TS2 Mixed Air Outlet",
      "fan_outlet_node_name": "Split TS2 Supply Fan Outlet",
      "reference_setpoint_node_name": "Split TS2 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split TS2 Mixed Air Outlet"
    },
    "Split TSE_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split TSE Mixed Air Outlet",
      "fan_outlet_node_name": "Split TSE Supply Fan Outlet",
      "reference_setpoint_node_name": "Split TSE Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split TSE Mixed Air Outlet"
    },
    "Split TSW_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "Split TSW Mixed Air Outlet",
      "fan_outlet_node_name": "Split TSW Supply Fan Outlet",
      "reference_setpoint_node_name": "Split TSW Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "Split TSW Mixed Air Outlet"
    }
  },
  "SetpointManager:SingleZone:Cooling": {
    "SupAirTemp MngrG N1 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "G N1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GN1 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "G N1 Apartment Direct Air Inlet Node",
      "zone_node_name": "G N1 Apartment Air Node"
    },
    "SupAirTemp MngrG N2 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "G N2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GN2 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "G N2 Apartment Direct Air Inlet Node",
      "zone_node_name": "G N2 Apartment Air Node"
    },
    "SupAirTemp MngrG NE Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "G NE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GNE Zone Equipment Inlet Node",
      "zone_inlet_node_name": "G NE Apartment Direct Air Inlet Node",
      "zone_node_name": "G NE Apartment Air Node"
    },
    "SupAirTemp MngrG NW Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "G NW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GNW Zone Equipment Inlet Node",
      "zone_inlet_node_name": "G NW Apartment Direct Air Inlet Node",
      "zone_node_name": "G NW Apartment Air Node"
    },
    "SupAirTemp MngrG S1 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "G S1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GS1 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "G S1 Apartment Direct Air Inlet Node",
      "zone_node_name": "G S1 Apartment Air Node"
    },
    "SupAirTemp MngrG S2 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "G S2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GS2 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "G S2 Apartment Direct Air Inlet Node",
      "zone_node_name": "G S2 Apartment Air Node"
    },
    "SupAirTemp MngrG SW Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "G SW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GSW Zone Equipment Inlet Node",
      "zone_inlet_node_name": "G SW Apartment Direct Air Inlet Node",
      "zone_node_name": "G SW Apartment Air Node"
    },
    "SupAirTemp MngrM N1 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "M N1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MN1 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "M N1 Apartment Direct Air Inlet Node",
      "zone_node_name": "M N1 Apartment Air Node"
    },
    "SupAirTemp MngrM N2 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "M N2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MN2 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "M N2 Apartment Direct Air Inlet Node",
      "zone_node_name": "M N2 Apartment Air Node"
    },
    "SupAirTemp MngrM NE Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "M NE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MNE Zone Equipment Inlet Node",
      "zone_inlet_node_name": "M NE Apartment Direct Air Inlet Node",
      "zone_node_name": "M NE Apartment Air Node"
    },
    "SupAirTemp MngrM NW Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "M NW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MNW Zone Equipment Inlet Node",
      "zone_inlet_node_name": "M NW Apartment Direct Air Inlet Node",
      "zone_node_name": "M NW Apartment Air Node"
    },
    "SupAirTemp MngrM S1 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "M S1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MS1 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "M S1 Apartment Direct Air Inlet Node",
      "zone_node_name": "M S1 Apartment Air Node"
    },
    "SupAirTemp MngrM S2 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "M S2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MS2 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "M S2 Apartment Direct Air Inlet Node",
      "zone_node_name": "M S2 Apartment Air Node"
    },
    "SupAirTemp MngrM SE Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "M SE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MSE Zone Equipment Inlet Node",
      "zone_inlet_node_name": "M SE Apartment Direct Air Inlet Node",
      "zone_node_name": "M SE Apartment Air Node"
    },
    "SupAirTemp MngrM SW Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "M SW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MSW Zone Equipment Inlet Node",
      "zone_inlet_node_name": "M SW Apartment Direct Air Inlet Node",
      "zone_node_name": "M SW Apartment Air Node"
    },
    "SupAirTemp MngrOffice - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Office",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split Office Zone Equipment Inlet Node",
      "zone_inlet_node_name": "Office Direct Air Inlet Node",
      "zone_node_name": "Office Air Node"
    },
    "SupAirTemp MngrT N1 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "T N1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TN1 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "T N1 Apartment Direct Air Inlet Node",
      "zone_node_name": "T N1 Apartment Air Node"
    },
    "SupAirTemp MngrT N2 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "T N2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TN2 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "T N2 Apartment Direct Air Inlet Node",
      "zone_node_name": "T N2 Apartment Air Node"
    },
    "SupAirTemp MngrT NE Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "T NE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TNE Zone Equipment Inlet Node",
      "zone_inlet_node_name": "T NE Apartment Direct Air Inlet Node",
      "zone_node_name": "T NE Apartment Air Node"
    },
    "SupAirTemp MngrT NW Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "T NW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TNW Zone Equipment Inlet Node",
      "zone_inlet_node_name": "T NW Apartment Direct Air Inlet Node",
      "zone_node_name": "T NW Apartment Air Node"
    },
    "SupAirTemp MngrT S1 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "T S1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TS1 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "T S1 Apartment Direct Air Inlet Node",
      "zone_node_name": "T S1 Apartment Air Node"
    },
    "SupAirTemp MngrT S2 Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "T S2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TS2 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "T S2 Apartment Direct Air Inlet Node",
      "zone_node_name": "T S2 Apartment Air Node"
    },
    "SupAirTemp MngrT SE Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "T SE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TSE Zone Equipment Inlet Node",
      "zone_inlet_node_name": "T SE Apartment Direct Air Inlet Node",
      "zone_node_name": "T SE Apartment Air Node"
    },
    "SupAirTemp MngrT SW Apartment - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "T SW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TSW Zone Equipment Inlet Node",
      "zone_inlet_node_name": "T SW Apartment Direct Air Inlet Node",
      "zone_node_name": "T SW Apartment Air Node"
    }
  },
  "SetpointManager:SingleZone:Heating": {
    "SupAirTemp MngrG N1 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "G N1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GN1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "G N1 Apartment Direct Air Inlet Node",
      "zone_node_name": "G N1 Apartment Air Node"
    },
    "SupAirTemp MngrG N2 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "G N2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GN2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "G N2 Apartment Direct Air Inlet Node",
      "zone_node_name": "G N2 Apartment Air Node"
    },
    "SupAirTemp MngrG NE Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "G NE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GNE Supply Equipment Outlet Node",
      "zone_inlet_node_name": "G NE Apartment Direct Air Inlet Node",
      "zone_node_name": "G NE Apartment Air Node"
    },
    "SupAirTemp MngrG NW Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "G NW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GNW Supply Equipment Outlet Node",
      "zone_inlet_node_name": "G NW Apartment Direct Air Inlet Node",
      "zone_node_name": "G NW Apartment Air Node"
    },
    "SupAirTemp MngrG S1 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "G S1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GS1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "G S1 Apartment Direct Air Inlet Node",
      "zone_node_name": "G S1 Apartment Air Node"
    },
    "SupAirTemp MngrG S2 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "G S2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GS2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "G S2 Apartment Direct Air Inlet Node",
      "zone_node_name": "G S2 Apartment Air Node"
    },
    "SupAirTemp MngrG SW Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "G SW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split GSW Supply Equipment Outlet Node",
      "zone_inlet_node_name": "G SW Apartment Direct Air Inlet Node",
      "zone_node_name": "G SW Apartment Air Node"
    },
    "SupAirTemp MngrM N1 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "M N1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MN1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "M N1 Apartment Direct Air Inlet Node",
      "zone_node_name": "M N1 Apartment Air Node"
    },
    "SupAirTemp MngrM N2 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "M N2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MN2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "M N2 Apartment Direct Air Inlet Node",
      "zone_node_name": "M N2 Apartment Air Node"
    },
    "SupAirTemp MngrM NE Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "M NE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MNE Supply Equipment Outlet Node",
      "zone_inlet_node_name": "M NE Apartment Direct Air Inlet Node",
      "zone_node_name": "M NE Apartment Air Node"
    },
    "SupAirTemp MngrM NW Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "M NW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MNW Supply Equipment Outlet Node",
      "zone_inlet_node_name": "M NW Apartment Direct Air Inlet Node",
      "zone_node_name": "M NW Apartment Air Node"
    },
    "SupAirTemp MngrM S1 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "M S1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MS1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "M S1 Apartment Direct Air Inlet Node",
      "zone_node_name": "M S1 Apartment Air Node"
    },
    "SupAirTemp MngrM S2 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "M S2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MS2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "M S2 Apartment Direct Air Inlet Node",
      "zone_node_name": "M S2 Apartment Air Node"
    },
    "SupAirTemp MngrM SE Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "M SE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MSE Supply Equipment Outlet Node",
      "zone_inlet_node_name": "M SE Apartment Direct Air Inlet Node",
      "zone_node_name": "M SE Apartment Air Node"
    },
    "SupAirTemp MngrM SW Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "M SW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split MSW Supply Equipment Outlet Node",
      "zone_inlet_node_name": "M SW Apartment Direct Air Inlet Node",
      "zone_node_name": "M SW Apartment Air Node"
    },
    "SupAirTemp MngrOffice - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Office",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split Office Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Office Direct Air Inlet Node",
      "zone_node_name": "Office Air Node"
    },
    "SupAirTemp MngrT N1 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "T N1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TN1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "T N1 Apartment Direct Air Inlet Node",
      "zone_node_name": "T N1 Apartment Air Node"
    },
    "SupAirTemp MngrT N2 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "T N2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TN2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "T N2 Apartment Direct Air Inlet Node",
      "zone_node_name": "T N2 Apartment Air Node"
    },
    "SupAirTemp MngrT NE Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "T NE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TNE Supply Equipment Outlet Node",
      "zone_inlet_node_name": "T NE Apartment Direct Air Inlet Node",
      "zone_node_name": "T NE Apartment Air Node"
    },
    "SupAirTemp MngrT NW Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "T NW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TNW Supply Equipment Outlet Node",
      "zone_inlet_node_name": "T NW Apartment Direct Air Inlet Node",
      "zone_node_name": "T NW Apartment Air Node"
    },
    "SupAirTemp MngrT S1 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "T S1 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TS1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "T S1 Apartment Direct Air Inlet Node",
      "zone_node_name": "T S1 Apartment Air Node"
    },
    "SupAirTemp MngrT S2 Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "T S2 Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TS2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "T S2 Apartment Direct Air Inlet Node",
      "zone_node_name": "T S2 Apartment Air Node"
    },
    "SupAirTemp MngrT SE Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "T SE Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TSE Supply Equipment Outlet Node",
      "zone_inlet_node_name": "T SE Apartment Direct Air Inlet Node",
      "zone_node_name": "T SE Apartment Air Node"
    },
    "SupAirTemp MngrT SW Apartment - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "T SW Apartment",
      "maximum_supply_air_temperature": 40,
      "minimum_supply_air_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "Split TSW Supply Equipment Outlet Node",
      "zone_inlet_node_name": "T SW Apartment Direct Air Inlet Node",
      "zone_node_name": "T SW Apartment Air Node"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "No",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:FCfactorMethod": {
    "Site:GroundTemperature:FCfactorMethod 1": {
      "april_ground_temperature": 0.8,
      "august_ground_temperature": 13.7,
      "december_ground_temperature": 18.5,
      "february_ground_temperature": 3.0,
      "january_ground_temperature": 7.1,
      "july_ground_temperature": 6.1,
      "june_ground_temperature": 4.8,
      "march_ground_temperature": -1.0,
      "may_ground_temperature": -0.2,
      "november_ground_temperature": 21.7,
      "october_ground_temperature": 22.7,
      "september_ground_temperature": 22.2
    }
  },
  "Site:Location": {
    "Denver-Aurora-Buckley.AFB_CO_USA WMO=724695": {
      "elevation": 1726.0,
      "latitude": 39.72,
      "longitude": -104.75,
      "time_zone": -7.0
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "annual_average_outdoor_air_temperature": 9.95,
      "calculation_method": "Correlation",
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.2,
      "heating_sizing_factor": 1.2,
      "timesteps_in_averaging_window": 6
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split GSW",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 2": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split GNW",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 3": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split Office",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 4": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split GNE",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 5": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split GN1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 6": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split GN2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 7": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split GS1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 8": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split GS2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 9": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split MSW",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 10": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split MNW",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 11": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split MSE",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 12": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split MNE",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 13": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split MN1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 14": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split MN2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 15": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split MS1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 16": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split MS2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 17": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split TSW",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 18": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split TNW",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 19": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split TSE",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 20": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split TNE",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 21": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split TN1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 22": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split TN2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 23": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split TS1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 24": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "Split TS2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.008,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "NonCoincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA G SW Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "G SW Apartment"
    },
    "Sizing:Zone 2": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA G NW Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "G NW Apartment"
    },
    "Sizing:Zone 3": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Office",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Office"
    },
    "Sizing:Zone 4": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA G NE Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "G NE Apartment"
    },
    "Sizing:Zone 5": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA G N1 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "G N1 Apartment"
    },
    "Sizing:Zone 6": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA G N2 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "G N2 Apartment"
    },
    "Sizing:Zone 7": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA G S1 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "G S1 Apartment"
    },
    "Sizing:Zone 8": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA G S2 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "G S2 Apartment"
    },
    "Sizing:Zone 9": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA M SW Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "M SW Apartment"
    },
    "Sizing:Zone 10": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA M NW Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "M NW Apartment"
    },
    "Sizing:Zone 11": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA M SE Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "M SE Apartment"
    },
    "Sizing:Zone 12": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA M NE Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "M NE Apartment"
    },
    "Sizing:Zone 13": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA M N1 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "M N1 Apartment"
    },
    "Sizing:Zone 14": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA M N2 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "M N2 Apartment"
    },
    "Sizing:Zone 15": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA M S1 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "M S1 Apartment"
    },
    "Sizing:Zone 16": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA M S2 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "M S2 Apartment"
    },
    "Sizing:Zone 17": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA T SW Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "T SW Apartment"
    },
    "Sizing:Zone 18": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA T NW Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "T NW Apartment"
    },
    "Sizing:Zone 19": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA T SE Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "T SE Apartment"
    },
    "Sizing:Zone 20": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA T NE Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "T NE Apartment"
    },
    "Sizing:Zone 21": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA T N1 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "T N1 Apartment"
    },
    "Sizing:Zone 22": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA T N2 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "T N2 Apartment"
    },
    "Sizing:Zone 23": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA T S1 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "T S1 Apartment"
    },
    "Sizing:Zone 24": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA T S2 Apartment",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.008,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "T S2 Apartment"
    }
  },
  "SizingPeriod:DesignDay": {
    "Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB": {
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.423,
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.02,
      "barometric_pressure": 82237.0,
      "daily_dry_bulb_temperature_range": 14.8,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 33.9,
      "month": 7,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAETau",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
      "wind_direction": 30,
      "wind_speed": 3.6
    },
    "Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB": {
      "barometric_pressure": 82237.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -17.9,
      "month": 12,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.9,
      "wind_direction": 180,
      "wind_speed": 2.5
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "TARP"
    }
  },
  "Table:IndependentVariable": {
    "HxAirFlowRatio": {
      "extrapolation_method": "Linear",
      "interpolation_method": "Linear",
      "maximum_value": 10.0,
      "minimum_value": 0.0,
      "unit_type": "Dimensionless",
      "values": [
        {
          "value": 0.75
        },
        {
          "value": 1.0
        }
      ]
    }
  },
  "Table:IndependentVariableList": {
    "effectiveness_IndependentVariableList": {
      "independent_variables": [
        {
          "independent_variable_name": "HxAirFlowRatio"
        }
      ]
    }
  },
  "Table:Lookup": {
    "G N1 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "G N1 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "G N2 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "G N2 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "G NE Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "G NE Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "G NW Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "G NW Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "G S1 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "G S1 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "G S2 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "G S2 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "G SW Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "G SW Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "M N1 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "M N1 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "M N2 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "M N2 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "M NE Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "M NE Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "M NW Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "M NW Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "M S1 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "M S1 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "M S2 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "M S2 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "M SE Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "M SE Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "M SW Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "M SW Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "T N1 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "T N1 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "T N2 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "T N2 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "T NE Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "T NE Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "T NW Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "T NW Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "T S1 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "T S1 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "T S2 Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "T S2 Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "T SE Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "T SE Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    },
    "T SW Apartment OA Heat Exchanger_1": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.6,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.623
        },
        {
          "output_value": 0.6
        }
      ]
    },
    "T SW Apartment OA Heat Exchanger_3": {
      "independent_variable_list_name": "effectiveness_IndependentVariableList",
      "maximum_output": 10.0,
      "minimum_output": 0.0,
      "normalization_divisor": 0.596,
      "normalization_method": "DivisorOnly",
      "output_unit_type": "Dimensionless",
      "values": [
        {
          "output_value": 0.618
        },
        {
          "output_value": 0.596
        }
      ]
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "N Apartment Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "N CLGSETP_APT_SCH",
      "heating_setpoint_temperature_schedule_name": "N HTGSETP_APT_SCH"
    },
    "Office Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_OFF_SCH_No_Optimum",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_OFF_SCH_NO_OPTIMUM"
    },
    "S Apartment Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "S CLGSETP_APT_SCH",
      "heating_setpoint_temperature_schedule_name": "S HTGSETP_APT_SCH"
    }
  },
  "ThermostatSetpoint:SingleCooling": {
    "AptCoolingSetPoint": {
      "setpoint_temperature_schedule_name": "CLGSETP_APT_SCH"
    },
    "OffCoolingSetPoint": {
      "setpoint_temperature_schedule_name": "CLGSETP_DESIGN_OFF_SCH"
    }
  },
  "ThermostatSetpoint:SingleHeating": {
    "AptHeatingSetPoint": {
      "setpoint_temperature_schedule_name": "HTGSETP_APT_SCH"
    },
    "OffHeatingSetPoint": {
      "setpoint_temperature_schedule_name": "HTGSETP_DESIGN_OFF_SCH"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 6
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "25.1"
    }
  },
  "WaterHeater:Mixed": {
    "G N1 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "G N1 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "G N2 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "G N2 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "G NE Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "G NE Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "G NW Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "G NW Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "G S1 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "G S1 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "G S2 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "G S2 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "G SW Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "G SW Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "M N1 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "M N1 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 73,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 73,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 7.32e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "M N2 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "M N2 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 73,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 73,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 7.32e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "M NE Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "M NE Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 73,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 73,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 7.32e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "M NW Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "M NW Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 73,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 73,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 7.32e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "M S1 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "M S1 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 73,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 73,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 7.32e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "M S2 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "M S2 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 73,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 73,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 7.32e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "M SE Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "M SE Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 73,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 73,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 7.32e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "M SW Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "M SW Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 73,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 73,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 7.32e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "T N1 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "T N1 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "T N2 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "T N2 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "T NE Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "T NE Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "T NW Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "T NW Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "T S1 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "T S1 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "T S2 Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "T S2 Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "T SE Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "T SE Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    },
    "T SW Apartment Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "T SW Apartment",
      "deadband_temperature_difference": 1.1111111405455,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "Electricity",
      "heater_maximum_capacity": 14653.55,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 1,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "off_cycle_parasitic_fuel_consumption_rate": 87,
      "off_cycle_parasitic_fuel_type": "Electricity",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 2.01255976571014,
      "on_cycle_parasitic_fuel_consumption_rate": 87,
      "on_cycle_parasitic_fuel_type": "Electricity",
      "on_cycle_parasitic_heat_fraction_to_tank": 0,
      "peak_use_flow_rate": 3.66e-06,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.1892706,
      "use_flow_rate_fraction_schedule_name": "APT_DHW_SCH"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "Nonres Window Glazing Layer": {
      "solar_heat_gain_coefficient": 0.368,
      "u_factor": 2.16909532,
      "visible_transmittance": 0.4048
    },
    "Res Window Glazing Layer": {
      "solar_heat_gain_coefficient": 0.368,
      "u_factor": 2.16909532,
      "visible_transmittance": 0.4048
    }
  },
  "Zone": {
    "G Corridor": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 7.61962839691078,
      "z_origin": 0
    },
    "G N1 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 11.5818351633044,
      "y_origin": 9.29594664423115,
      "z_origin": 0
    },
    "G N2 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 23.1636703266088,
      "y_origin": 9.29594664423115,
      "z_origin": 0
    },
    "G NE Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 34.7455054899131,
      "y_origin": 9.29594664423115,
      "z_origin": 0
    },
    "G NW Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 9.29594664423115,
      "z_origin": 0
    },
    "G S1 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 11.5818351633044,
      "y_origin": 0,
      "z_origin": 0
    },
    "G S2 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 23.1636703266088,
      "y_origin": 0,
      "z_origin": 0
    },
    "G SW Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 0
    },
    "M Corridor": {
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 7.61962839691078,
      "z_origin": 3.04785135876431
    },
    "M N1 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 11.5818351633044,
      "y_origin": 9.29594664423115,
      "z_origin": 3.04785135876431
    },
    "M N2 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 23.1636703266088,
      "y_origin": 9.29594664423115,
      "z_origin": 3.04785135876431
    },
    "M NE Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 34.7455054899131,
      "y_origin": 9.29594664423115,
      "z_origin": 3.04785135876431
    },
    "M NW Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 9.29594664423115,
      "z_origin": 3.04785135876431
    },
    "M S1 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 11.5818351633044,
      "y_origin": 0,
      "z_origin": 3.04785135876431
    },
    "M S2 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 23.1636703266088,
      "y_origin": 0,
      "z_origin": 3.04785135876431
    },
    "M SE Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 34.7455054899131,
      "y_origin": 0,
      "z_origin": 3.04785135876431
    },
    "M SW Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 3.04785135876431
    },
    "Office": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 34.7455054899131,
      "y_origin": 0,
      "z_origin": 0
    },
    "T Corridor": {
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 7.61962839691078,
      "z_origin": 9.14355407629293
    },
    "T N1 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 11.5818351633044,
      "y_origin": 9.29594664423115,
      "z_origin": 9.14355407629293
    },
    "T N2 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 23.1636703266088,
      "y_origin": 9.29594664423115,
      "z_origin": 9.14355407629293
    },
    "T NE Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 34.7455054899131,
      "y_origin": 9.29594664423115,
      "z_origin": 9.14355407629293
    },
    "T NW Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 9.29594664423115,
      "z_origin": 9.14355407629293
    },
    "T S1 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 11.5818351633044,
      "y_origin": 0,
      "z_origin": 9.14355407629293
    },
    "T S2 Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 23.1636703266088,
      "y_origin": 0,
      "z_origin": 9.14355407629293
    },
    "T SE Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 34.7455054899131,
      "y_origin": 0,
      "z_origin": 9.14355407629293
    },
    "T SW Apartment": {
      "direction_of_relative_north": 0,
      "multiplier": 1,
      "type": 1,
      "x_origin": 0,
      "y_origin": 0,
      "z_origin": 9.14355407629293
    }
  },
  "ZoneControl:Thermostat": {
    "G N1 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "G N1 Apartment"
    },
    "G N2 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "G N2 Apartment"
    },
    "G NE Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "G NE Apartment"
    },
    "G NW Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "G NW Apartment"
    },
    "G S1 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "G S1 Apartment"
    },
    "G S2 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "G S2 Apartment"
    },
    "G SW Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "G SW Apartment"
    },
    "M N1 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "M N1 Apartment"
    },
    "M N2 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "M N2 Apartment"
    },
    "M NE Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "M NE Apartment"
    },
    "M NW Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "M NW Apartment"
    },
    "M S1 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "M S1 Apartment"
    },
    "M S2 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "M S2 Apartment"
    },
    "M SE Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "M SE Apartment"
    },
    "M SW Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "M SW Apartment"
    },
    "Office Thermostat": {
      "control_1_name": "OffCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "OffHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "Office Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "Office"
    },
    "T N1 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "T N1 Apartment"
    },
    "T N2 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "T N2 Apartment"
    },
    "T NE Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "T NE Apartment"
    },
    "T NW Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "N Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "T NW Apartment"
    },
    "T S1 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "T S1 Apartment"
    },
    "T S2 Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "T S2 Apartment"
    },
    "T SE Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "T SE Apartment"
    },
    "T SW Apartment Thermostat": {
      "control_1_name": "AptCoolingSetPoint",
      "control_1_object_type": "ThermostatSetpoint:SingleCooling",
      "control_2_name": "AptHeatingSetPoint",
      "control_2_object_type": "ThermostatSetpoint:SingleHeating",
      "control_3_name": "S Apartment Dual SP Control",
      "control_3_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "ZONE CONTROL TYPE SCHED",
      "zone_or_zonelist_name": "T SW Apartment"
    }
  },
  "ZoneGroup": {
    "Middle Floors": {
      "zone_list_multiplier": 2,
      "zone_list_name": "Mid Floor List"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "G N1 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "G N1 Apartment Direct Air Inlet Node",
      "air_terminal_name": "G N1 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "G N2 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "G N2 Apartment Direct Air Inlet Node",
      "air_terminal_name": "G N2 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "G NE Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "G NE Apartment Direct Air Inlet Node",
      "air_terminal_name": "G NE Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "G NW Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "G NW Apartment Direct Air Inlet Node",
      "air_terminal_name": "G NW Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "G S1 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "G S1 Apartment Direct Air Inlet Node",
      "air_terminal_name": "G S1 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "G S2 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "G S2 Apartment Direct Air Inlet Node",
      "air_terminal_name": "G S2 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "G SW Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "G SW Apartment Direct Air Inlet Node",
      "air_terminal_name": "G SW Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "M N1 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "M N1 Apartment Direct Air Inlet Node",
      "air_terminal_name": "M N1 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "M N2 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "M N2 Apartment Direct Air Inlet Node",
      "air_terminal_name": "M N2 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "M NE Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "M NE Apartment Direct Air Inlet Node",
      "air_terminal_name": "M NE Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "M NW Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "M NW Apartment Direct Air Inlet Node",
      "air_terminal_name": "M NW Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "M S1 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "M S1 Apartment Direct Air Inlet Node",
      "air_terminal_name": "M S1 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "M S2 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "M S2 Apartment Direct Air Inlet Node",
      "air_terminal_name": "M S2 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "M SE Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "M SE Apartment Direct Air Inlet Node",
      "air_terminal_name": "M SE Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "M SW Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "M SW Apartment Direct Air Inlet Node",
      "air_terminal_name": "M SW Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Office PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "Office Direct Air Inlet Node",
      "air_terminal_name": "Office Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "T N1 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "T N1 Apartment Direct Air Inlet Node",
      "air_terminal_name": "T N1 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "T N2 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "T N2 Apartment Direct Air Inlet Node",
      "air_terminal_name": "T N2 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "T NE Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "T NE Apartment Direct Air Inlet Node",
      "air_terminal_name": "T NE Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "T NW Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "T NW Apartment Direct Air Inlet Node",
      "air_terminal_name": "T NW Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "T S1 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "T S1 Apartment Direct Air Inlet Node",
      "air_terminal_name": "T S1 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "T S2 Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "T S2 Apartment Direct Air Inlet Node",
      "air_terminal_name": "T S2 Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "T SE Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "T SE Apartment Direct Air Inlet Node",
      "air_terminal_name": "T SE Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "T SW Apartment PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "T SW Apartment Direct Air Inlet Node",
      "air_terminal_name": "T SW Apartment Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    }
  },
  "ZoneHVAC:EnergyRecoveryVentilator": {
    "G N1 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "G N1 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "G N1 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "G N1 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "G N1 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "G N2 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "G N2 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "G N2 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "G N2 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "G N2 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "G NE Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "G NE Apartment ERV Ctrl",
      "exhaust_air_fan_name": "G NE Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "G NE Apartment OA Heat Exchanger",
      "supply_air_fan_name": "G NE Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "G NW Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "G NW Apartment ERV Ctrl",
      "exhaust_air_fan_name": "G NW Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "G NW Apartment OA Heat Exchanger",
      "supply_air_fan_name": "G NW Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "G S1 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "G S1 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "G S1 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "G S1 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "G S1 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "G S2 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "G S2 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "G S2 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "G S2 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "G S2 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "G SW Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "G SW Apartment ERV Ctrl",
      "exhaust_air_fan_name": "G SW Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "G SW Apartment OA Heat Exchanger",
      "supply_air_fan_name": "G SW Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "M N1 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "M N1 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "M N1 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "M N1 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "M N1 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "M N2 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "M N2 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "M N2 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "M N2 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "M N2 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "M NE Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "M NE Apartment ERV Ctrl",
      "exhaust_air_fan_name": "M NE Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "M NE Apartment OA Heat Exchanger",
      "supply_air_fan_name": "M NE Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "M NW Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "M NW Apartment ERV Ctrl",
      "exhaust_air_fan_name": "M NW Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "M NW Apartment OA Heat Exchanger",
      "supply_air_fan_name": "M NW Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "M S1 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "M S1 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "M S1 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "M S1 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "M S1 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "M S2 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "M S2 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "M S2 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "M S2 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "M S2 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "M SE Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "M SE Apartment ERV Ctrl",
      "exhaust_air_fan_name": "M SE Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "M SE Apartment OA Heat Exchanger",
      "supply_air_fan_name": "M SE Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "M SW Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "M SW Apartment ERV Ctrl",
      "exhaust_air_fan_name": "M SW Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "M SW Apartment OA Heat Exchanger",
      "supply_air_fan_name": "M SW Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "T N1 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "T N1 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "T N1 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "T N1 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "T N1 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "T N2 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "T N2 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "T N2 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "T N2 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "T N2 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "T NE Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "T NE Apartment ERV Ctrl",
      "exhaust_air_fan_name": "T NE Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "T NE Apartment OA Heat Exchanger",
      "supply_air_fan_name": "T NE Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "T NW Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "T NW Apartment ERV Ctrl",
      "exhaust_air_fan_name": "T NW Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "T NW Apartment OA Heat Exchanger",
      "supply_air_fan_name": "T NW Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "T S1 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "T S1 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "T S1 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "T S1 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "T S1 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "T S2 Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "T S2 Apartment ERV Ctrl",
      "exhaust_air_fan_name": "T S2 Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "T S2 Apartment OA Heat Exchanger",
      "supply_air_fan_name": "T S2 Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "T SE Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "T SE Apartment ERV Ctrl",
      "exhaust_air_fan_name": "T SE Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "T SE Apartment OA Heat Exchanger",
      "supply_air_fan_name": "T SE Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    },
    "T SW Apartment ERV": {
      "availability_schedule_name": "All On",
      "controller_name": "T SW Apartment ERV Ctrl",
      "exhaust_air_fan_name": "T SW Apartment ERV Exh Fan",
      "exhaust_air_flow_rate": "Autosize",
      "heat_exchanger_name": "T SW Apartment OA Heat Exchanger",
      "supply_air_fan_name": "T SW Apartment ERV Sup Fan",
      "supply_air_flow_rate": "Autosize",
      "ventilation_rate_per_unit_floor_area": 0.000294105
    }
  },
  "ZoneHVAC:EnergyRecoveryVentilator:Controller": {
    "G N1 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "G N2 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "G NE Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "G NW Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "G S1 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "G S2 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "G SW Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "M N1 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "M N2 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "M NE Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "M NW Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "M S1 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "M S2 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "M SE Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "M SW Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "T N1 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "T N2 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "T NE Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "T NW Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "T S1 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "T S2 Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "T SE Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    },
    "T SW Apartment ERV Ctrl": {
      "control_high_indoor_humidity_based_on_outdoor_humidity_ratio": "No",
      "exhaust_air_enthalpy_limit": "NoExhaustAirEnthalpyLimit",
      "exhaust_air_temperature_limit": "NoExhaustAirTemperatureLimit",
      "high_humidity_control_flag": "No",
      "high_humidity_outdoor_air_flow_ratio": 1
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_exhaust_node_or_nodelist_name": "G SW Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "G SW Apartment Inlet Nodes",
      "zone_air_node_name": "G SW Apartment Air Node",
      "zone_conditioning_equipment_list_name": "G SW Apartment Equipment",
      "zone_name": "G SW Apartment",
      "zone_return_air_node_or_nodelist_name": "G SW Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_exhaust_node_or_nodelist_name": "G NW Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "G NW Apartment Inlet Nodes",
      "zone_air_node_name": "G NW Apartment Air Node",
      "zone_conditioning_equipment_list_name": "G NW Apartment Equipment",
      "zone_name": "G NW Apartment",
      "zone_return_air_node_or_nodelist_name": "G NW Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "Office Inlet Nodes",
      "zone_air_node_name": "Office Air Node",
      "zone_conditioning_equipment_list_name": "Office Equipment",
      "zone_name": "Office",
      "zone_return_air_node_or_nodelist_name": "Office Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_exhaust_node_or_nodelist_name": "G NE Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "G NE Apartment Inlet Nodes",
      "zone_air_node_name": "G NE Apartment Air Node",
      "zone_conditioning_equipment_list_name": "G NE Apartment Equipment",
      "zone_name": "G NE Apartment",
      "zone_return_air_node_or_nodelist_name": "G NE Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_exhaust_node_or_nodelist_name": "G N1 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "G N1 Apartment Inlet Nodes",
      "zone_air_node_name": "G N1 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "G N1 Apartment Equipment",
      "zone_name": "G N1 Apartment",
      "zone_return_air_node_or_nodelist_name": "G N1 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 6": {
      "zone_air_exhaust_node_or_nodelist_name": "G N2 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "G N2 Apartment Inlet Nodes",
      "zone_air_node_name": "G N2 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "G N2 Apartment Equipment",
      "zone_name": "G N2 Apartment",
      "zone_return_air_node_or_nodelist_name": "G N2 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 7": {
      "zone_air_exhaust_node_or_nodelist_name": "G S1 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "G S1 Apartment Inlet Nodes",
      "zone_air_node_name": "G S1 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "G S1 Apartment Equipment",
      "zone_name": "G S1 Apartment",
      "zone_return_air_node_or_nodelist_name": "G S1 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 8": {
      "zone_air_exhaust_node_or_nodelist_name": "G S2 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "G S2 Apartment Inlet Nodes",
      "zone_air_node_name": "G S2 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "G S2 Apartment Equipment",
      "zone_name": "G S2 Apartment",
      "zone_return_air_node_or_nodelist_name": "G S2 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 9": {
      "zone_air_exhaust_node_or_nodelist_name": "M SW Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "M SW Apartment Inlet Nodes",
      "zone_air_node_name": "M SW Apartment Air Node",
      "zone_conditioning_equipment_list_name": "M SW Apartment Equipment",
      "zone_name": "M SW Apartment",
      "zone_return_air_node_or_nodelist_name": "M SW Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 10": {
      "zone_air_exhaust_node_or_nodelist_name": "M NW Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "M NW Apartment Inlet Nodes",
      "zone_air_node_name": "M NW Apartment Air Node",
      "zone_conditioning_equipment_list_name": "M NW Apartment Equipment",
      "zone_name": "M NW Apartment",
      "zone_return_air_node_or_nodelist_name": "M NW Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 11": {
      "zone_air_exhaust_node_or_nodelist_name": "M SE Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "M SE Apartment Inlet Nodes",
      "zone_air_node_name": "M SE Apartment Air Node",
      "zone_conditioning_equipment_list_name": "M SE Apartment Equipment",
      "zone_name": "M SE Apartment",
      "zone_return_air_node_or_nodelist_name": "M SE Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 12": {
      "zone_air_exhaust_node_or_nodelist_name": "M NE Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "M NE Apartment Inlet Nodes",
      "zone_air_node_name": "M NE Apartment Air Node",
      "zone_conditioning_equipment_list_name": "M NE Apartment Equipment",
      "zone_name": "M NE Apartment",
      "zone_return_air_node_or_nodelist_name": "M NE Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 13": {
      "zone_air_exhaust_node_or_nodelist_name": "M N1 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "M N1 Apartment Inlet Nodes",
      "zone_air_node_name": "M N1 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "M N1 Apartment Equipment",
      "zone_name": "M N1 Apartment",
      "zone_return_air_node_or_nodelist_name": "M N1 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 14": {
      "zone_air_exhaust_node_or_nodelist_name": "M N2 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "M N2 Apartment Inlet Nodes",
      "zone_air_node_name": "M N2 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "M N2 Apartment Equipment",
      "zone_name": "M N2 Apartment",
      "zone_return_air_node_or_nodelist_name": "M N2 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 15": {
      "zone_air_exhaust_node_or_nodelist_name": "M S1 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "M S1 Apartment Inlet Nodes",
      "zone_air_node_name": "M S1 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "M S1 Apartment Equipment",
      "zone_name": "M S1 Apartment",
      "zone_return_air_node_or_nodelist_name": "M S1 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 16": {
      "zone_air_exhaust_node_or_nodelist_name": "M S2 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "M S2 Apartment Inlet Nodes",
      "zone_air_node_name": "M S2 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "M S2 Apartment Equipment",
      "zone_name": "M S2 Apartment",
      "zone_return_air_node_or_nodelist_name": "M S2 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 17": {
      "zone_air_exhaust_node_or_nodelist_name": "T SW Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "T SW Apartment Inlet Nodes",
      "zone_air_node_name": "T SW Apartment Air Node",
      "zone_conditioning_equipment_list_name": "T SW Apartment Equipment",
      "zone_name": "T SW Apartment",
      "zone_return_air_node_or_nodelist_name": "T SW Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 18": {
      "zone_air_exhaust_node_or_nodelist_name": "T NW Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "T NW Apartment Inlet Nodes",
      "zone_air_node_name": "T NW Apartment Air Node",
      "zone_conditioning_equipment_list_name": "T NW Apartment Equipment",
      "zone_name": "T NW Apartment",
      "zone_return_air_node_or_nodelist_name": "T NW Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 19": {
      "zone_air_exhaust_node_or_nodelist_name": "T SE Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "T SE Apartment Inlet Nodes",
      "zone_air_node_name": "T SE Apartment Air Node",
      "zone_conditioning_equipment_list_name": "T SE Apartment Equipment",
      "zone_name": "T SE Apartment",
      "zone_return_air_node_or_nodelist_name": "T SE Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 20": {
      "zone_air_exhaust_node_or_nodelist_name": "T NE Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "T NE Apartment Inlet Nodes",
      "zone_air_node_name": "T NE Apartment Air Node",
      "zone_conditioning_equipment_list_name": "T NE Apartment Equipment",
      "zone_name": "T NE Apartment",
      "zone_return_air_node_or_nodelist_name": "T NE Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 21": {
      "zone_air_exhaust_node_or_nodelist_name": "T N1 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "T N1 Apartment Inlet Nodes",
      "zone_air_node_name": "T N1 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "T N1 Apartment Equipment",
      "zone_name": "T N1 Apartment",
      "zone_return_air_node_or_nodelist_name": "T N1 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 22": {
      "zone_air_exhaust_node_or_nodelist_name": "T N2 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "T N2 Apartment Inlet Nodes",
      "zone_air_node_name": "T N2 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "T N2 Apartment Equipment",
      "zone_name": "T N2 Apartment",
      "zone_return_air_node_or_nodelist_name": "T N2 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 23": {
      "zone_air_exhaust_node_or_nodelist_name": "T S1 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "T S1 Apartment Inlet Nodes",
      "zone_air_node_name": "T S1 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "T S1 Apartment Equipment",
      "zone_name": "T S1 Apartment",
      "zone_return_air_node_or_nodelist_name": "T S1 Apartment Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 24": {
      "zone_air_exhaust_node_or_nodelist_name": "T S2 Apartment Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "T S2 Apartment Inlet Nodes",
      "zone_air_node_name": "T S2 Apartment Air Node",
      "zone_conditioning_equipment_list_name": "T S2 Apartment Equipment",
      "zone_name": "T S2 Apartment",
      "zone_return_air_node_or_nodelist_name": "T S2 Apartment Return Air Node"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "G N1 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "G N1 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "G N1 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "G N2 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "G N2 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "G N2 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "G NE Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "G NE Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "G NE Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "G NW Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "G NW Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "G NW Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "G S1 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "G S1 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "G S1 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "G S2 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "G S2 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "G S2 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "G SW Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "G SW Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "G SW Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "M N1 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "M N1 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "M N1 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "M N2 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "M N2 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "M N2 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "M NE Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "M NE Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "M NE Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "M NW Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "M NW Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "M NW Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "M S1 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "M S1 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "M S1 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "M S2 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "M S2 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "M S2 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "M SE Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "M SE Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "M SE Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "M SW Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "M SW Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "M SW Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Office Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Office PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "T N1 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "T N1 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "T N1 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "T N2 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "T N2 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "T N2 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "T NE Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "T NE Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "T NE Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "T NW Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "T NW Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "T NW Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "T S1 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "T S1 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "T S1 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "T S2 Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "T S2 Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "T S2 Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "T SE Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "T SE Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "T SE Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "T SW Apartment Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "T SW Apartment ERV",
          "zone_equipment_object_type": "ZoneHVAC:EnergyRecoveryVentilator"
        },
        {
          "zone_equipment_cooling_sequence": 2,
          "zone_equipment_heating_or_no_load_sequence": 2,
          "zone_equipment_name": "T SW Apartment PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "Door_Infil_GC": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate": 0.28822747184,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL_Door_Opening_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
    },
    "Infil_GC": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_COR_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
    },
    "Infil_GN1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
    },
    "Infil_GN2": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
    },
    "Infil_GNE": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
    },
    "Infil_GNW": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
    },
    "Infil_GS1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
    },
    "Infil_GS2": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
    },
    "Infil_GSW": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
    },
    "Infil_MC": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_COR_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M Corridor"
    },
    "Infil_MN1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
    },
    "Infil_MN2": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
    },
    "Infil_MNE": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
    },
    "Infil_MNW": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
    },
    "Infil_MS1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
    },
    "Infil_MS2": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
    },
    "Infil_MSE": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
    },
    "Infil_MSW": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
    },
    "Infil_NE": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
    },
    "Infil_NW": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
    },
    "Infil_Office": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_OFF_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Office"
    },
    "Infil_SE": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
    },
    "Infil_SW": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
    },
    "Infil_TC": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_COR_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T Corridor"
    },
    "Infil_TN1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
    },
    "Infil_TN2": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
    },
    "Infil_TS1": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
    },
    "Infil_TS2": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INF_APT_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
    }
  },
  "ZoneList": {
    "Mid Floor List": {
      "zones": [
        {
          "zone_name": "M SW Apartment"
        },
        {
          "zone_name": "M NW Apartment"
        },
        {
          "zone_name": "M SE Apartment"
        },
        {
          "zone_name": "M NE Apartment"
        },
        {
          "zone_name": "M N1 Apartment"
        },
        {
          "zone_name": "M N2 Apartment"
        },
        {
          "zone_name": "M S1 Apartment"
        },
        {
          "zone_name": "M S2 Apartment"
        },
        {
          "zone_name": "M Corridor"
        }
      ]
    }
  },
  "ZoneVentilation:WindandStackOpenArea": {
    "G N1 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "G N1 Apartment"
    },
    "G N2 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "G N2 Apartment"
    },
    "G NE Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "G NE Apartment"
    },
    "G NW Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "G NW Apartment"
    },
    "G S1 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "G S1 Apartment"
    },
    "G S2 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "G S2 Apartment"
    },
    "G SW Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "G SW Apartment"
    },
    "M N1 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "M N1 Apartment"
    },
    "M N2 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "M N2 Apartment"
    },
    "M NE Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "M NE Apartment"
    },
    "M NW Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "M NW Apartment"
    },
    "M S1 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "M S1 Apartment"
    },
    "M S2 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "M S2 Apartment"
    },
    "M SE Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "M SE Apartment"
    },
    "M SW Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "M SW Apartment"
    },
    "T N1 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "T N1 Apartment"
    },
    "T N2 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "T N2 Apartment"
    },
    "T NE Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "T NE Apartment"
    },
    "T NW Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 0,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "T NW Apartment"
    },
    "T S1 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "T S1 Apartment"
    },
    "T S2 Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "T S2 Apartment"
    },
    "T SE Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "T SE Apartment"
    },
    "T SW Apartment Sliding Door Ventilation": {
      "delta_temperature": -100,
      "discharge_coefficient_for_opening": "Autocalculate",
      "effective_angle": 180,
      "height_difference": 6.0957,
      "maximum_indoor_temperature": 25.56,
      "maximum_outdoor_temperature": 23.89,
      "maximum_wind_speed": 40,
      "minimum_indoor_temperature": 18.89,
      "minimum_outdoor_temperature": 15.56,
      "opening_area": 0.0374,
      "opening_area_fraction_schedule_name": "Sliding_Doors_Ventilation_Availability_SCH",
      "opening_effectiveness": "Autocalculate",
      "zone_or_space_name": "T SW Apartment"
    }
  }
}