{
  "AirLoopHVAC": {
    "PACU_VAV_bot": {
      "availability_manager_list_name": "PACU_VAV_bot Availability Manager List",
      "branch_list_name": "PACU_VAV_bot Air Loop Branches",
      "demand_side_inlet_node_names": "PACU_VAV_bot Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PACU_VAV_bot Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PACU_VAV_bot Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PACU_VAV_bot Supply Equipment Outlet Node"
    },
    "PACU_VAV_mid": {
      "availability_manager_list_name": "PACU_VAV_mid Availability Manager List",
      "branch_list_name": "PACU_VAV_mid Air Loop Branches",
      "demand_side_inlet_node_names": "PACU_VAV_mid Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PACU_VAV_mid Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PACU_VAV_mid Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PACU_VAV_mid Supply Equipment Outlet Node"
    },
    "PACU_VAV_top": {
      "availability_manager_list_name": "PACU_VAV_top Availability Manager List",
      "branch_list_name": "PACU_VAV_top Air Loop Branches",
      "demand_side_inlet_node_names": "PACU_VAV_top Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PACU_VAV_top Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PACU_VAV_top Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PACU_VAV_top Supply Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "PACU_VAV_bot_OA_Controllers": {
      "controller_1_name": "PACU_VAV_bot_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PACU_VAV_mid_OA_Controllers": {
      "controller_1_name": "PACU_VAV_mid_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PACU_VAV_top_OA_Controllers": {
      "controller_1_name": "PACU_VAV_top_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "PACU_VAV_bot_OA": {
      "controller_list_name": "PACU_VAV_bot_OA_Controllers",
      "outdoor_air_equipment_list_name": "PACU_VAV_bot_OA_Equipment"
    },
    "PACU_VAV_mid_OA": {
      "controller_list_name": "PACU_VAV_mid_OA_Controllers",
      "outdoor_air_equipment_list_name": "PACU_VAV_mid_OA_Equipment"
    },
    "PACU_VAV_top_OA": {
      "controller_list_name": "PACU_VAV_top_OA_Controllers",
      "outdoor_air_equipment_list_name": "PACU_VAV_top_OA_Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "PACU_VAV_bot_OA_Equipment": {
      "component_1_name": "PACU_VAV_bot_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PACU_VAV_mid_OA_Equipment": {
      "component_1_name": "PACU_VAV_mid_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PACU_VAV_top_OA_Equipment": {
      "component_1_name": "PACU_VAV_top_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "PACU_VAV_bot Return Air Path": {
      "components": [
        {
          "component_name": "FirstFloor_Plenum_Return",
          "component_object_type": "AirLoopHVAC:ReturnPlenum"
        },
        {
          "component_name": "PACU_VAV_bot Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PACU_VAV_bot Zone Equipment Outlet Node"
    },
    "PACU_VAV_mid Return Air Path": {
      "components": [
        {
          "component_name": "MidFloor_Plenum_Return",
          "component_object_type": "AirLoopHVAC:ReturnPlenum"
        },
        {
          "component_name": "PACU_VAV_mid Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PACU_VAV_mid Zone Equipment Outlet Node"
    },
    "PACU_VAV_top Return Air Path": {
      "components": [
        {
          "component_name": "TopFloor_Plenum_Return",
          "component_object_type": "AirLoopHVAC:ReturnPlenum"
        },
        {
          "component_name": "PACU_VAV_top Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PACU_VAV_top Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ReturnPlenum": {
    "FirstFloor_Plenum_Return": {
      "nodes": [
        {
          "inlet_node_name": "Core_bottom Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_bot_ZN_1 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_bot_ZN_2 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_bot_ZN_3 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_bot_ZN_4 Return Air Node"
        }
      ],
      "outlet_node_name": "FirstFloor_Plenum Outlet Node",
      "zone_name": "FirstFloor_Plenum",
      "zone_node_name": "FirstFloor_Plenum_Node"
    },
    "MidFloor_Plenum_Return": {
      "nodes": [
        {
          "inlet_node_name": "Core_mid Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_mid_ZN_1 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_mid_ZN_2 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_mid_ZN_3 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_mid_ZN_4 Return Air Node"
        }
      ],
      "outlet_node_name": "MidFloor_Plenum Outlet Node",
      "zone_name": "MidFloor_Plenum",
      "zone_node_name": "MidFloor_Plenum_Node"
    },
    "TopFloor_Plenum_Return": {
      "nodes": [
        {
          "inlet_node_name": "Core_top Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_top_ZN_1 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_top_ZN_2 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_top_ZN_3 Return Air Node"
        },
        {
          "inlet_node_name": "Perimeter_top_ZN_4 Return Air Node"
        }
      ],
      "outlet_node_name": "TopFloor_Plenum Outlet Node",
      "zone_name": "TopFloor_Plenum",
      "zone_node_name": "TopFloor_Plenum_Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "PACU_VAV_bot": {
      "components": [
        {
          "component_name": "PACU_VAV_bot Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PACU_VAV_bot Zone Equipment Inlet Node"
    },
    "PACU_VAV_mid": {
      "components": [
        {
          "component_name": "PACU_VAV_mid Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PACU_VAV_mid Zone Equipment Inlet Node"
    },
    "PACU_VAV_top": {
      "components": [
        {
          "component_name": "PACU_VAV_top Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PACU_VAV_top Zone Equipment Inlet Node"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "PACU_VAV_bot Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "FirstFloor_Plenum Outlet Node"
        }
      ],
      "outlet_node_name": "PACU_VAV_bot Zone Equipment Outlet Node"
    },
    "PACU_VAV_mid Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "MidFloor_Plenum Outlet Node"
        }
      ],
      "outlet_node_name": "PACU_VAV_mid Zone Equipment Outlet Node"
    },
    "PACU_VAV_top Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "TopFloor_Plenum Outlet Node"
        }
      ],
      "outlet_node_name": "PACU_VAV_top Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "PACU_VAV_bot Supply Air Splitter": {
      "inlet_node_name": "PACU_VAV_bot Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Core_bottom VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Inlet Node"
        }
      ]
    },
    "PACU_VAV_mid Supply Air Splitter": {
      "inlet_node_name": "PACU_VAV_mid Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Core_mid VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Inlet Node"
        }
      ]
    },
    "PACU_VAV_top Supply Air Splitter": {
      "inlet_node_name": "PACU_VAV_top Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Core_top VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_top_ZN_1 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_top_ZN_2 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_top_ZN_3 VAV Box Inlet Node"
        },
        {
          "outlet_node_name": "Perimeter_top_ZN_4 VAV Box Inlet Node"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:VAV:Reheat": {
    "Core_bottom VAV Box Component": {
      "air_inlet_node_name": "Core_bottom VAV Box Inlet Node",
      "air_outlet_node_name": "Core_bottom VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.186,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Core_bottom VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Core_bottom VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Core_mid VAV Box Component": {
      "air_inlet_node_name": "Core_mid VAV Box Inlet Node",
      "air_outlet_node_name": "Core_mid VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.254,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Core_mid VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Core_mid VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Core_top VAV Box Component": {
      "air_inlet_node_name": "Core_top VAV Box Inlet Node",
      "air_outlet_node_name": "Core_top VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.238,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Core_top VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Core_top VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_bot_ZN_1 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.147,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_bot_ZN_1 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_bot_ZN_2 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.108,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_bot_ZN_2 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_bot_ZN_3 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.205,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_bot_ZN_3 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_bot_ZN_4 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.097,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_bot_ZN_4 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_mid_ZN_1 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.128,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_mid_ZN_1 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_mid_ZN_2 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_air_flow_fraction_schedule_name": "Perimeter_mid_ZN_2_MDP_Sch",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_mid_ZN_2 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Scheduled"
    },
    "Perimeter_mid_ZN_3 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.182,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_mid_ZN_3 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_mid_ZN_4 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.082,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_mid_ZN_4 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_top_ZN_1 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.115,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_top_ZN_1 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_top_ZN_2 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.088,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_top_ZN_2 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_top_ZN_3 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.157,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_top_ZN_3 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    },
    "Perimeter_top_ZN_4 VAV Box Component": {
      "air_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Inlet Node",
      "air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "constant_minimum_air_flow_fraction": 0.075,
      "convergence_tolerance": 0.001,
      "damper_air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Damper Node",
      "damper_heating_action": "ReverseWithLimits",
      "maximum_air_flow_rate": "Autosize",
      "maximum_flow_fraction_during_reheat": 0.5,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_reheat_air_temperature": 40,
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "reheat_coil_name": "Perimeter_top_ZN_4 VAV Box Reheat Coil",
      "reheat_coil_object_type": "Coil:Heating:Electric",
      "zone_minimum_air_flow_input_method": "Constant"
    }
  },
  "AvailabilityManager:NightCycle": {
    "PACU_VAV_bot Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PACU_VAV_mid Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PACU_VAV_top Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    }
  },
  "AvailabilityManagerAssignmentList": {
    "PACU_VAV_bot Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PACU_VAV_bot Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PACU_VAV_mid Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PACU_VAV_mid Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PACU_VAV_top Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PACU_VAV_top Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    }
  },
  "Branch": {
    "PACU_VAV_bot Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PACU_VAV_bot Supply Equipment Inlet Node",
          "component_name": "PACU_VAV_bot_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode",
          "component_name": "PACU_VAV_bot Cooling Coil",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode",
          "component_name": "PACU_VAV_bot Heating Coil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode",
          "component_name": "PACU_VAV_bot Fan",
          "component_object_type": "Fan:VariableVolume",
          "component_outlet_node_name": "PACU_VAV_bot Supply Equipment Outlet Node"
        }
      ]
    },
    "PACU_VAV_mid Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PACU_VAV_mid Supply Equipment Inlet Node",
          "component_name": "PACU_VAV_mid_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode",
          "component_name": "PACU_VAV_mid Cooling Coil",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode",
          "component_name": "PACU_VAV_mid Heating Coil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode",
          "component_name": "PACU_VAV_mid Fan",
          "component_object_type": "Fan:VariableVolume",
          "component_outlet_node_name": "PACU_VAV_mid Supply Equipment Outlet Node"
        }
      ]
    },
    "PACU_VAV_top Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PACU_VAV_top Supply Equipment Inlet Node",
          "component_name": "PACU_VAV_top_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode",
          "component_name": "PACU_VAV_top Cooling Coil",
          "component_object_type": "CoilSystem:Cooling:DX",
          "component_outlet_node_name": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode",
          "component_name": "PACU_VAV_top Heating Coil",
          "component_object_type": "Coil:Heating:Fuel",
          "component_outlet_node_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"
        },
        {
          "component_inlet_node_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode",
          "component_name": "PACU_VAV_top Fan",
          "component_object_type": "Fan:VariableVolume",
          "component_outlet_node_name": "PACU_VAV_top Supply Equipment Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Core_bottom sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Core_bottom sub cat Water Inlet Node",
          "component_name": "Core_bottom sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Core_bottom sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Core_mid sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Core_mid sub cat Water Inlet Node",
          "component_name": "Core_mid sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Core_mid sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Core_top sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Core_top sub cat Water Inlet Node",
          "component_name": "Core_top sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Core_top sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_bot_ZN_1 sub cat Water Inlet Node",
          "component_name": "Perimeter_bot_ZN_1 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_bot_ZN_1 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_bot_ZN_2 sub cat Water Inlet Node",
          "component_name": "Perimeter_bot_ZN_2 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_bot_ZN_2 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_bot_ZN_3 sub cat Water Inlet Node",
          "component_name": "Perimeter_bot_ZN_3 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_bot_ZN_3 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_bot_ZN_4 sub cat Water Inlet Node",
          "component_name": "Perimeter_bot_ZN_4 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_bot_ZN_4 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_mid_ZN_1 sub cat Water Inlet Node",
          "component_name": "Perimeter_mid_ZN_1 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_mid_ZN_1 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_mid_ZN_2 sub cat Water Inlet Node",
          "component_name": "Perimeter_mid_ZN_2 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_mid_ZN_2 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_mid_ZN_3 sub cat Water Inlet Node",
          "component_name": "Perimeter_mid_ZN_3 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_mid_ZN_3 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_mid_ZN_4 sub cat Water Inlet Node",
          "component_name": "Perimeter_mid_ZN_4 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_mid_ZN_4 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_top_ZN_1 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_top_ZN_1 sub cat Water Inlet Node",
          "component_name": "Perimeter_top_ZN_1 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_top_ZN_1 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_top_ZN_2 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_top_ZN_2 sub cat Water Inlet Node",
          "component_name": "Perimeter_top_ZN_2 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_top_ZN_2 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_top_ZN_3 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_top_ZN_3 sub cat Water Inlet Node",
          "component_name": "Perimeter_top_ZN_3 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_top_ZN_3 sub cat Water Outlet Node"
        }
      ]
    },
    "SWH Demand Load Branch Perimeter_top_ZN_4 sub cat": {
      "components": [
        {
          "component_inlet_node_name": "Perimeter_top_ZN_4 sub cat Water Inlet Node",
          "component_name": "Perimeter_top_ZN_4 sub cat",
          "component_object_type": "WaterUse:Connections",
          "component_outlet_node_name": "Perimeter_top_ZN_4 sub cat Water Outlet Node"
        }
      ]
    },
    "SWHSys1 Demand Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
          "component_name": "SWHSys1 Demand Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
        }
      ]
    },
    "SWHSys1 Demand Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Demand Inlet Node",
          "component_name": "SWHSys1 Demand Inlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
        }
      ]
    },
    "SWHSys1 Demand Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
          "component_name": "SWHSys1 Demand Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Demand Outlet Node"
        }
      ]
    },
    "SWHSys1 Supply Equipment Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Pump-Water HeaterNode",
          "component_name": "SWHSys1 Water Heater",
          "component_object_type": "WaterHeater:Mixed",
          "component_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
        }
      ]
    },
    "SWHSys1 Supply Equipment Bypass Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
          "component_name": "SWHSys1 Supply Equipment Bypass Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
        }
      ]
    },
    "SWHSys1 Supply Inlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Supply Inlet Node",
          "component_name": "SWHSys1 Pump",
          "component_object_type": "Pump:ConstantSpeed",
          "component_outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector"
        }
      ]
    },
    "SWHSys1 Supply Outlet Branch": {
      "components": [
        {
          "component_inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
          "component_name": "SWHSys1 Supply Outlet Pipe",
          "component_object_type": "Pipe:Adiabatic",
          "component_outlet_node_name": "SWHSys1 Supply Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "PACU_VAV_bot Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PACU_VAV_bot Air Loop Main Branch"
        }
      ]
    },
    "PACU_VAV_mid Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PACU_VAV_mid Air Loop Main Branch"
        }
      ]
    },
    "PACU_VAV_top Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PACU_VAV_top Air Loop Main Branch"
        }
      ]
    },
    "SWHSys1 Demand Branches": {
      "branches": [
        {
          "branch_name": "SWHSys1 Demand Inlet Branch"
        },
        {
          "branch_name": "SWH Demand Load Branch Core_bottom sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Core_mid sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Core_top sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_top_ZN_3 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_top_ZN_2 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_top_ZN_1 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_top_ZN_4 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat"
        },
        {
          "branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat"
        },
        {
          "branch_name": "SWHSys1 Demand Bypass Branch"
        },
        {
          "branch_name": "SWHSys1 Demand Outlet Branch"
        }
      ]
    },
    "SWHSys1 Supply Branches": {
      "branches": [
        {
          "branch_name": "SWHSys1 Supply Inlet Branch"
        },
        {
          "branch_name": "SWHSys1 Supply Equipment Branch"
        },
        {
          "branch_name": "SWHSys1 Supply Equipment Bypass Branch"
        },
        {
          "branch_name": "SWHSys1 Supply Outlet Branch"
        }
      ]
    }
  },
  "Building": {
    "OfficeMedium": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0,
      "solar_distribution": "FullInteriorAndExterior",
      "temperature_convergence_tolerance_value": 0.2,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "Building_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 11.8872
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 11.8872
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 11.8872
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 11.8872
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "TopFloor_Plenum"
    },
    "Core_bot_ZN_5_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_bottom"
    },
    "Core_bot_ZN_5_Floor": {
      "construction_name": "Core_bot_ZN_5_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Adiabatic",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_bottom"
    },
    "Core_bot_ZN_5_Wall_East": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_bot_ZN_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_bottom"
    },
    "Core_bot_ZN_5_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_bot_ZN_3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_bottom"
    },
    "Core_bot_ZN_5_Wall_South": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_bot_ZN_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_bottom"
    },
    "Core_bot_ZN_5_Wall_West": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_bot_ZN_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_bottom"
    },
    "Core_mid_ZN_5_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_mid"
    },
    "Core_mid_ZN_5_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_mid"
    },
    "Core_mid_ZN_5_Wall_East": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_mid_ZN_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_mid"
    },
    "Core_mid_ZN_5_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_mid_ZN_3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_mid"
    },
    "Core_mid_ZN_5_Wall_South": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_mid_ZN_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_mid"
    },
    "Core_mid_ZN_5_Wall_West": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_mid_ZN_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_mid"
    },
    "Core_top_ZN_5_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "TopFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_top"
    },
    "Core_top_ZN_5_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_top"
    },
    "Core_top_ZN_5_Wall_East": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_top_ZN_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_top"
    },
    "Core_top_ZN_5_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_top_ZN_3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_top"
    },
    "Core_top_ZN_5_Wall_South": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_top_ZN_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_top"
    },
    "Core_top_ZN_5_Wall_West": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_top_ZN_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_top"
    },
    "Perimeter_bot_Plenum_Wall_East": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "FirstFloor_Plenum"
    },
    "Perimeter_bot_Plenum_Wall_North": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "FirstFloor_Plenum"
    },
    "Perimeter_bot_Plenum_Wall_South": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "FirstFloor_Plenum"
    },
    "Perimeter_bot_Plenum_Wall_West": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "FirstFloor_Plenum"
    },
    "Perimeter_bot_ZN_1_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_1_Floor": {
      "construction_name": "Perimeter_bot_ZN_1_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_1_Wall_East": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_bot_ZN_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_1_Wall_South": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_2_Floor": {
      "construction_name": "Perimeter_bot_ZN_2_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_2_Wall_East": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_2_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_bot_ZN_3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_3_Floor": {
      "construction_name": "Perimeter_bot_ZN_3_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_3_Wall_North": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_3_Wall_West": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_bot_ZN_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_bot_ZN_4_Floor": {
      "construction_name": "Perimeter_bot_ZN_4_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_bot_ZN_4_Wall_South": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_bot_ZN_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_bot_ZN_4_Wall_West": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 2.7432
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 2.7432
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_Plenum_Wall_East": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "MidFloor_Plenum"
    },
    "Perimeter_mid_Plenum_Wall_North": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "MidFloor_Plenum"
    },
    "Perimeter_mid_Plenum_Wall_South": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "MidFloor_Plenum"
    },
    "Perimeter_mid_Plenum_Wall_West": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "MidFloor_Plenum"
    },
    "Perimeter_mid_ZN_1_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_1_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_1_Wall_East": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_mid_ZN_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_1_Wall_South": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_2_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_2_Wall_East": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_2_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_mid_ZN_3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_3_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_3_Wall_North": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_3_Wall_West": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_mid_ZN_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_mid_ZN_4_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "FirstFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_mid_ZN_4_Wall_South": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_mid_ZN_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_mid_ZN_4_Wall_West": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 6.7056
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.9624
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.7056
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_Plenum_Wall_East": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 11.8872
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 11.8872
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "TopFloor_Plenum"
    },
    "Perimeter_top_Plenum_Wall_North": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 11.8872
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 11.8872
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "TopFloor_Plenum"
    },
    "Perimeter_top_Plenum_Wall_South": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 11.8872
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 11.8872
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "TopFloor_Plenum"
    },
    "Perimeter_top_Plenum_Wall_West": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 11.8872
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 11.8872
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "TopFloor_Plenum"
    },
    "Perimeter_top_ZN_1_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "TopFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_1_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_1_Wall_East": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_top_ZN_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_1_Wall_South": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "TopFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_2_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_2_Wall_East": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_2_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_top_ZN_3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "TopFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_3_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 45.3375,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_3_Wall_North": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 49.911,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_3_Wall_West": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_top_ZN_4",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4_Ceiling": {
      "construction_name": "DropCeiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "TopFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_4"
    },
    "Perimeter_top_ZN_4_Floor": {
      "construction_name": "int_slab_floor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "MidFloor_Plenum",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 28.7006,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_4"
    },
    "Perimeter_top_ZN_4_Wall_South": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Perimeter_top_ZN_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 4.5732,
          "vertex_y_coordinate": 4.5732,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Perimeter_top_ZN_4"
    },
    "Perimeter_top_ZN_4_Wall_West": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 10.668
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 33.2738,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 7.9248
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 10.668
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Perimeter_top_ZN_4"
    }
  },
  "Coil:Cooling:DX:TwoSpeed": {
    "PACU_VAV_bot Cooling Coil": {
      "air_inlet_node_name": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode",
      "air_outlet_node_name": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode",
      "availability_schedule_name": "Always_On",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "LgDXalt_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "LgDXalt_EIRFT",
      "high_speed_gross_rated_cooling_cop": 3.39928881549157,
      "high_speed_gross_rated_total_cooling_capacity": "Autosize",
      "high_speed_rated_air_flow_rate": "Autosize",
      "high_speed_rated_sensible_heat_ratio": "Autosize",
      "low_speed_energy_input_ratio_function_of_temperature_curve_name": "LgDXalt_EIRFT",
      "low_speed_gross_rated_cooling_cop": 3.39928881549157,
      "low_speed_gross_rated_sensible_heat_ratio": "Autosize",
      "low_speed_gross_rated_total_cooling_capacity": "Autosize",
      "low_speed_rated_air_flow_rate": "Autosize",
      "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "LgDXalt_CapFT",
      "part_load_fraction_correlation_curve_name": "LgDXalt_PLR",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "LgDXalt_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "LgDXalt_CapFT"
    },
    "PACU_VAV_mid Cooling Coil": {
      "air_inlet_node_name": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode",
      "air_outlet_node_name": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode",
      "availability_schedule_name": "Always_On",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "LgDXalt_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "LgDXalt_EIRFT",
      "high_speed_gross_rated_cooling_cop": 3.39928881549157,
      "high_speed_gross_rated_total_cooling_capacity": "Autosize",
      "high_speed_rated_air_flow_rate": "Autosize",
      "high_speed_rated_sensible_heat_ratio": "Autosize",
      "low_speed_energy_input_ratio_function_of_temperature_curve_name": "LgDXalt_EIRFT",
      "low_speed_gross_rated_cooling_cop": 3.39928881549157,
      "low_speed_gross_rated_sensible_heat_ratio": "Autosize",
      "low_speed_gross_rated_total_cooling_capacity": "Autosize",
      "low_speed_rated_air_flow_rate": "Autosize",
      "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "LgDXalt_CapFT",
      "part_load_fraction_correlation_curve_name": "LgDXalt_PLR",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "LgDXalt_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "LgDXalt_CapFT"
    },
    "PACU_VAV_top Cooling Coil": {
      "air_inlet_node_name": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode",
      "air_outlet_node_name": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode",
      "availability_schedule_name": "Always_On",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "LgDXalt_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "LgDXalt_EIRFT",
      "high_speed_gross_rated_cooling_cop": 3.39928881549157,
      "high_speed_gross_rated_total_cooling_capacity": "Autosize",
      "high_speed_rated_air_flow_rate": "Autosize",
      "high_speed_rated_sensible_heat_ratio": "Autosize",
      "low_speed_energy_input_ratio_function_of_temperature_curve_name": "LgDXalt_EIRFT",
      "low_speed_gross_rated_cooling_cop": 3.39928881549157,
      "low_speed_gross_rated_sensible_heat_ratio": "Autosize",
      "low_speed_gross_rated_total_cooling_capacity": "Autosize",
      "low_speed_rated_air_flow_rate": "Autosize",
      "low_speed_total_cooling_capacity_function_of_temperature_curve_name": "LgDXalt_CapFT",
      "part_load_fraction_correlation_curve_name": "LgDXalt_PLR",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "LgDXalt_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "LgDXalt_CapFT"
    }
  },
  "Coil:Heating:Electric": {
    "Core_bottom VAV Box Reheat Coil": {
      "air_inlet_node_name": "Core_bottom VAV Box Damper Node",
      "air_outlet_node_name": "Core_bottom VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Core_mid VAV Box Reheat Coil": {
      "air_inlet_node_name": "Core_mid VAV Box Damper Node",
      "air_outlet_node_name": "Core_mid VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Core_top VAV Box Reheat Coil": {
      "air_inlet_node_name": "Core_top VAV Box Damper Node",
      "air_outlet_node_name": "Core_top VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_bot_ZN_1 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_bot_ZN_1 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_bot_ZN_2 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_bot_ZN_2 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_bot_ZN_3 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_bot_ZN_3 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_bot_ZN_4 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_bot_ZN_4 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_mid_ZN_1 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_mid_ZN_1 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_mid_ZN_2 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_mid_ZN_2 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_mid_ZN_3 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_mid_ZN_3 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_mid_ZN_4 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_mid_ZN_4 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_top_ZN_1 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_top_ZN_1 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_top_ZN_2 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_top_ZN_2 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_top_ZN_3 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_top_ZN_3 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    },
    "Perimeter_top_ZN_4 VAV Box Reheat Coil": {
      "air_inlet_node_name": "Perimeter_top_ZN_4 VAV Box Damper Node",
      "air_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node",
      "availability_schedule_name": "Always_On",
      "efficiency": 1,
      "nominal_capacity": "Autosize"
    }
  },
  "Coil:Heating:Fuel": {
    "PACU_VAV_bot Heating Coil": {
      "air_inlet_node_name": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode",
      "air_outlet_node_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode",
      "availability_schedule_name": "Always_On",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0,
      "temperature_setpoint_node_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode"
    },
    "PACU_VAV_mid Heating Coil": {
      "air_inlet_node_name": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode",
      "air_outlet_node_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode",
      "availability_schedule_name": "Always_On",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0,
      "temperature_setpoint_node_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode"
    },
    "PACU_VAV_top Heating Coil": {
      "air_inlet_node_name": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode",
      "air_outlet_node_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode",
      "availability_schedule_name": "Always_On",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0,
      "temperature_setpoint_node_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"
    }
  },
  "CoilSystem:Cooling:DX": {
    "PACU_VAV_bot Cooling Coil": {
      "availability_schedule_name": "Always_On",
      "cooling_coil_name": "PACU_VAV_bot Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
      "dx_cooling_coil_system_inlet_node_name": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode"
    },
    "PACU_VAV_mid Cooling Coil": {
      "availability_schedule_name": "Always_On",
      "cooling_coil_name": "PACU_VAV_mid Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
      "dx_cooling_coil_system_inlet_node_name": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode"
    },
    "PACU_VAV_top Cooling Coil": {
      "availability_schedule_name": "Always_On",
      "cooling_coil_name": "PACU_VAV_top Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:TwoSpeed",
      "dx_cooling_coil_system_inlet_node_name": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode",
      "dx_cooling_coil_system_outlet_node_name": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode",
      "dx_cooling_coil_system_sensor_node_name": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"
    }
  },
  "Connector:Mixer": {
    "SWHSys1 Demand Mixer": {
      "branches": [
        {
          "inlet_branch_name": "SWH Demand Load Branch Core_bottom sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Core_mid sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Core_top sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_top_ZN_3 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_top_ZN_2 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_top_ZN_1 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_top_ZN_4 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat"
        },
        {
          "inlet_branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat"
        },
        {
          "inlet_branch_name": "SWHSys1 Demand Bypass Branch"
        }
      ],
      "outlet_branch_name": "SWHSys1 Demand Outlet Branch"
    },
    "SWHSys1 Supply Mixer": {
      "branches": [
        {
          "inlet_branch_name": "SWHSys1 Supply Equipment Branch"
        },
        {
          "inlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
        }
      ],
      "outlet_branch_name": "SWHSys1 Supply Outlet Branch"
    }
  },
  "Connector:Splitter": {
    "SWHSys1 Demand Splitter": {
      "branches": [
        {
          "outlet_branch_name": "SWH Demand Load Branch Core_bottom sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Core_mid sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Core_top sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_top_ZN_3 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_top_ZN_2 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_top_ZN_1 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_top_ZN_4 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_3 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_2 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_1 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_bot_ZN_4 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_3 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_2 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_1 sub cat"
        },
        {
          "outlet_branch_name": "SWH Demand Load Branch Perimeter_mid_ZN_4 sub cat"
        },
        {
          "outlet_branch_name": "SWHSys1 Demand Bypass Branch"
        }
      ],
      "inlet_branch_name": "SWHSys1 Demand Inlet Branch"
    },
    "SWHSys1 Supply Splitter": {
      "branches": [
        {
          "outlet_branch_name": "SWHSys1 Supply Equipment Branch"
        },
        {
          "outlet_branch_name": "SWHSys1 Supply Equipment Bypass Branch"
        }
      ],
      "inlet_branch_name": "SWHSys1 Supply Inlet Branch"
    }
  },
  "ConnectorList": {
    "SWHSys1 Demand Connectors": {
      "connector_1_name": "SWHSys1 Demand Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "SWHSys1 Demand Mixer",
      "connector_2_object_type": "Connector:Mixer"
    },
    "SWHSys1 Supply Connectors": {
      "connector_1_name": "SWHSys1 Supply Splitter",
      "connector_1_object_type": "Connector:Splitter",
      "connector_2_name": "SWHSys1 Supply Mixer",
      "connector_2_object_type": "Connector:Mixer"
    }
  },
  "Construction": {
    "Air_Wall": {
      "outside_layer": "Air_Wall_Material"
    },
    "AtticRoofDeck": {
      "layer_2": "G02 16mm plywood",
      "outside_layer": "F12 Asphalt shingles"
    },
    "DropCeiling": {
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "InteriorFurnishings": {
      "outside_layer": "Std Wood 6inch"
    },
    "OpaqueDoor": {
      "outside_layer": "Std Opaque Door Panel"
    },
    "Swinging Door_con": {
      "outside_layer": "Opaque Door panel_con"
    },
    "Window_U_0.363_SHGC_East_0.378": {
      "outside_layer": "Glazing Layer East"
    },
    "Window_U_0.363_SHGC_North_0.378": {
      "outside_layer": "Glazing Layer North"
    },
    "Window_U_0.363_SHGC_South_0.378": {
      "outside_layer": "Glazing Layer South"
    },
    "Window_U_0.363_SHGC_West_0.378": {
      "outside_layer": "Glazing Layer West"
    },
    "basement_wall": {
      "outside_layer": "M10 200mm concrete block basement wall"
    },
    "ext_slab_6in": {
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_6in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_8in": {
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_slab_8in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_soffit_floor": {
      "outside_layer": "G02 16mm plywood"
    },
    "int_slab_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "outside_layer": "CP02 CARPET PAD"
    },
    "int_slab_floor": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "100mm Normalweight concrete floor"
    },
    "int_wall": {
      "layer_2": "G01 13mm gypsum board",
      "outside_layer": "G01 13mm gypsum board"
    },
    "int_wood_floor": {
      "layer_2": "G02 16mm plywood",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "nonres_ext_wall_grd": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Nonres_Exterior_Wall_Insulation_grd",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "nonres_ext_wall_mid": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Nonres_Exterior_Wall_Insulation_mid",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "nonres_ext_wall_top": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Nonres_Exterior_Wall_Insulation_top",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "nonres_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Nonres_Floor_Insulation"
    },
    "nonres_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Nonres_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "nonres_roof": {
      "layer_2": "Nonres_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    },
    "res_ext_wall_grd": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Res_Exterior_Wall_Insulation_grd",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "res_ext_wall_mid": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Res_Exterior_Wall_Insulation_mid",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "res_ext_wall_top": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Res_Exterior_Wall_Insulation_top",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "res_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Res_Floor_Insulation"
    },
    "res_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Res_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "res_roof": {
      "layer_2": "Res_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    },
    "semiheated_ext_wall_grd": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Semiheated_Exterior_Wall_Insulation_grd",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "semiheated_ext_wall_mid": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Semiheated_Exterior_Wall_Insulation_mid",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "semiheated_ext_wall_top": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Semiheated_Exterior_Wall_Insulation_top",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "semiheated_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Semiheated_Floor_Insulation"
    },
    "semiheated_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Semiheated_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "semiheated_roof": {
      "layer_2": "Semiheated_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    }
  },
  "Construction:FfactorGroundFloor": {
    "Core_bot_ZN_5_Floor_Ffactor": {
      "area": 983.5365718200002,
      "f_factor": 0.90012,
      "perimeterexposed": 0
    },
    "Perimeter_bot_ZN_1_Floor_Ffactor": {
      "area": 207.33814098,
      "f_factor": 0.90012,
      "perimeterexposed": 49.911
    },
    "Perimeter_bot_ZN_2_Floor_Ffactor": {
      "area": 131.26219410000022,
      "f_factor": 0.90012,
      "perimeterexposed": 33.2738
    },
    "Perimeter_bot_ZN_3_Floor_Ffactor": {
      "area": 207.33814097999993,
      "f_factor": 0.90012,
      "perimeterexposed": 49.911
    },
    "Perimeter_bot_ZN_4_Floor_Ffactor": {
      "area": 131.25358392,
      "f_factor": 0.90012,
      "perimeterexposed": 33.2738
    }
  },
  "Controller:MechanicalVentilation": {
    "PACU_VAV_bot_DCV": {
      "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
      "demand_controlled_ventilation": "Yes",
      "system_outdoor_air_method": "Standard62.1VentilationRateProcedure",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Core_bottom",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Core_bottom"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_1",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_2",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_3",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_4",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
        }
      ]
    },
    "PACU_VAV_mid_DCV": {
      "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
      "demand_controlled_ventilation": "Yes",
      "system_outdoor_air_method": "Standard62.1VentilationRateProcedure",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Core_mid",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Core_mid"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_1",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_2",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_3",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_4",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
        }
      ]
    },
    "PACU_VAV_top_DCV": {
      "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
      "demand_controlled_ventilation": "Yes",
      "system_outdoor_air_method": "Standard62.1VentilationRateProcedure",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Core_top",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Core_top"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_1",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_top_ZN_1"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_2",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_top_ZN_2"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_3",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_top_ZN_3"
        },
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_4",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Perimeter_top_ZN_4"
        }
      ]
    }
  },
  "Controller:OutdoorAir": {
    "PACU_VAV_bot_OA_Controller": {
      "actuator_node_name": "PACU_VAV_bot_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "VAV_BOT Max OA Fraction",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "mechanical_ventilation_controller_name": "PACU_VAV_bot_DCV",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": 0,
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode",
      "relief_air_outlet_node_name": "PACU_VAV_bot_OARelief Node",
      "return_air_node_name": "PACU_VAV_bot Supply Equipment Inlet Node"
    },
    "PACU_VAV_mid_OA_Controller": {
      "actuator_node_name": "PACU_VAV_mid_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "VAV_MID Max OA Fraction",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "mechanical_ventilation_controller_name": "PACU_VAV_mid_DCV",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": 0,
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode",
      "relief_air_outlet_node_name": "PACU_VAV_mid_OARelief Node",
      "return_air_node_name": "PACU_VAV_mid Supply Equipment Inlet Node"
    },
    "PACU_VAV_top_OA_Controller": {
      "actuator_node_name": "PACU_VAV_top_OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "VAV_TOP Max OA Fraction",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "mechanical_ventilation_controller_name": "PACU_VAV_top_DCV",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": 0,
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode",
      "relief_air_outlet_node_name": "PACU_VAV_top_OARelief Node",
      "return_air_node_name": "PACU_VAV_top Supply Equipment Inlet Node"
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "maximum_hvac_iterations": 20,
      "minimum_system_timestep": 1
    }
  },
  "Curve:Biquadratic": {
    "LgDXalt_CapFT": {
      "coefficient1_constant": 1.39072,
      "coefficient2_x": -0.0529058,
      "coefficient3_x_2": 0.0018423,
      "coefficient4_y": 0.00058267,
      "coefficient5_y_2": -0.000186814,
      "coefficient6_x_y": 0.000265159,
      "maximum_value_of_x": 22.1111,
      "maximum_value_of_y": 47.66,
      "minimum_value_of_x": 16.5556,
      "minimum_value_of_y": 23.7778
    },
    "LgDXalt_EIRFT": {
      "coefficient1_constant": -0.536161,
      "coefficient2_x": 0.105138,
      "coefficient3_x_2": -0.00172659,
      "coefficient4_y": 0.0149848,
      "coefficient5_y_2": 0.000659948,
      "coefficient6_x_y": -0.0017385,
      "maximum_value_of_x": 22.1111,
      "maximum_value_of_y": 47.66,
      "minimum_value_of_x": 16.5556,
      "minimum_value_of_y": 23.7778
    }
  },
  "Curve:Quadratic": {
    "LgDXalt_CapFF": {
      "coefficient1_constant": 0.718954,
      "coefficient2_x": 0.435436,
      "coefficient3_x_2": -0.154193,
      "maximum_value_of_x": 1.25,
      "minimum_value_of_x": 0.75
    },
    "LgDXalt_EIRFF": {
      "coefficient1_constant": 1.19525,
      "coefficient2_x": -0.306138,
      "coefficient3_x_2": 0.110973,
      "maximum_value_of_x": 1.25,
      "minimum_value_of_x": 0.75
    },
    "LgDXalt_PLR": {
      "coefficient1_constant": 0.771,
      "coefficient2_x": 0.229,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    }
  },
  "Daylighting:Controls": {
    "Perimeter_bot_ZN_1_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_bot_ZN_1_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_bot_ZN_1_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_bot_ZN_1_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_bot_ZN_2_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_bot_ZN_2_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_bot_ZN_2_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_bot_ZN_3_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_bot_ZN_3_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_bot_ZN_3_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_bot_ZN_4_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_bot_ZN_4_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_bot_ZN_4_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_mid_ZN_1_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_mid_ZN_1_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_mid_ZN_1_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_mid_ZN_2_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_mid_ZN_2_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_mid_ZN_2_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_mid_ZN_3_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_mid_ZN_3_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_mid_ZN_3_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_mid_ZN_4_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_mid_ZN_4_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_mid_ZN_4_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_top_ZN_1_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_top_ZN_1_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 180.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_top_ZN_1_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_top_ZN_2_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_top_ZN_2_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 90.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_top_ZN_2_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_top_ZN_3_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_top_ZN_3_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_top_ZN_3_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Perimeter_top_ZN_4_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.3835,
          "illuminance_setpoint_at_reference_point": 377
        },
        {
          "daylighting_reference_point_name": "Perimeter_top_ZN_4_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.1395,
          "illuminance_setpoint_at_reference_point": 377
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 270.0,
      "glare_calculation_daylighting_reference_point_name": "Perimeter_top_ZN_4_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22.0,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1.0,
      "zone_or_space_name": "Perimeter_top_ZN_4"
    }
  },
  "Daylighting:ReferencePoint": {
    "Perimeter_bot_ZN_1_DaylRefPt1": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 1.524,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_1_DaylRefPt2": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 3.048,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2_DaylRefPt1": {
      "x_coordinate_of_reference_point": 48.387,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_2_DaylRefPt2": {
      "x_coordinate_of_reference_point": 46.863,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3_DaylRefPt1": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 31.7498,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_3_DaylRefPt2": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 30.2258,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4_DaylRefPt1": {
      "x_coordinate_of_reference_point": 1.524,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_bot_ZN_4_DaylRefPt2": {
      "x_coordinate_of_reference_point": 3.048,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 0.762,
      "zone_or_space_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1_DaylRefPt1": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 1.524,
      "z_coordinate_of_reference_point": 4.7244,
      "zone_or_space_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_1_DaylRefPt2": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 3.048,
      "z_coordinate_of_reference_point": 4.7244,
      "zone_or_space_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2_DaylRefPt1": {
      "x_coordinate_of_reference_point": 48.387,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 4.7244,
      "zone_or_space_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_2_DaylRefPt2": {
      "x_coordinate_of_reference_point": 46.863,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 4.7244,
      "zone_or_space_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3_DaylRefPt1": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 31.7498,
      "z_coordinate_of_reference_point": 4.7244,
      "zone_or_space_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_3_DaylRefPt2": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 30.2258,
      "z_coordinate_of_reference_point": 4.7244,
      "zone_or_space_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4_DaylRefPt1": {
      "x_coordinate_of_reference_point": 1.524,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 4.7244,
      "zone_or_space_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_mid_ZN_4_DaylRefPt2": {
      "x_coordinate_of_reference_point": 3.048,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 4.7244,
      "zone_or_space_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1_DaylRefPt1": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 1.524,
      "z_coordinate_of_reference_point": 8.687,
      "zone_or_space_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_1_DaylRefPt2": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 3.048,
      "z_coordinate_of_reference_point": 8.687,
      "zone_or_space_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2_DaylRefPt1": {
      "x_coordinate_of_reference_point": 48.387,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 8.687,
      "zone_or_space_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_2_DaylRefPt2": {
      "x_coordinate_of_reference_point": 46.863,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 8.687,
      "zone_or_space_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3_DaylRefPt1": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 31.7498,
      "z_coordinate_of_reference_point": 8.687,
      "zone_or_space_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_3_DaylRefPt2": {
      "x_coordinate_of_reference_point": 24.9555,
      "y_coordinate_of_reference_point": 30.2258,
      "z_coordinate_of_reference_point": 8.687,
      "zone_or_space_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4_DaylRefPt1": {
      "x_coordinate_of_reference_point": 1.524,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 8.687,
      "zone_or_space_name": "Perimeter_top_ZN_4"
    },
    "Perimeter_top_ZN_4_DaylRefPt2": {
      "x_coordinate_of_reference_point": 3.048,
      "y_coordinate_of_reference_point": 16.6369,
      "z_coordinate_of_reference_point": 8.687,
      "zone_or_space_name": "Perimeter_top_ZN_4"
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA Core_bottom": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Core_mid": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Core_top": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_bot_ZN_1": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_bot_ZN_2": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_bot_ZN_3": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_bot_ZN_4": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_mid_ZN_1": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_mid_ZN_2": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area",
      "outdoor_air_schedule_name": "PERIMETER_MID_ZN_2_OA_Mult"
    },
    "SZ DSOA Perimeter_mid_ZN_3": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_mid_ZN_4": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_top_ZN_1": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_top_ZN_2": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_top_ZN_3": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Perimeter_top_ZN_4": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    }
  },
  "DesignSpecification:ZoneAirDistribution": {
    "CM DSZAD Building": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    },
    "VAV_Zone_AirDistribution": {
      "minimum_zone_ventilation_efficiency": 0.6,
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    }
  },
  "ElectricEquipment": {
    "Core_bottom_Elevators_Equip": {
      "design_level": 16363.22,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "ElevatorLift",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_ELEVATORS",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
    },
    "Core_bottom_MiscPlug_Equip": {
      "design_level": 7937.1558,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
    },
    "Core_mid_MiscPlug_Equip": {
      "design_level": 7937.1558,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
    },
    "Core_top_MiscPlug_Equip": {
      "design_level": 7937.1558,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
    },
    "Elevators_Lights_Fan": {
      "design_level": 125,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "ElevatorLightsFan",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "ELEV_LIGHT_FAN_SCH_ADD_DF",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
    },
    "Perimeter_bot_ZN_1_MiscPlug_Equip": {
      "design_level": 1673.2028,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2_MiscPlug_Equip": {
      "design_level": 1059.217,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3_MiscPlug_Equip": {
      "design_level": 1673.2138,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4_MiscPlug_Equip": {
      "design_level": 1059.21,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1_MiscPlug_Equip": {
      "design_level": 1673.2028,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2_MiscPlug_Equip": {
      "design_level": 1059.217,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3_MiscPlug_Equip": {
      "design_level": 1673.2138,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4_MiscPlug_Equip": {
      "design_level": 1059.21,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1_MiscPlug_Equip": {
      "design_level": 1673.2028,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2_MiscPlug_Equip": {
      "design_level": 1059.217,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3_MiscPlug_Equip": {
      "design_level": 1673.2138,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4_MiscPlug_Equip": {
      "design_level": 1059.21,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
    }
  },
  "ElectricLoadCenter:Transformer": {
    "Transformer 1": {
      "availability_schedule_name": "Always_On",
      "conductor_material": "Aluminum",
      "consider_transformer_loss_for_utility_cost": "Yes",
      "fraction_of_eddy_current_losses": 0.1,
      "full_load_temperature_rise": 150,
      "meters": [
        {
          "meter_name": "Wired_LTG_Electricity"
        },
        {
          "meter_name": "Wired_INT_EQUIP"
        }
      ],
      "nameplate_efficiency": 0.984,
      "per_unit_load_for_nameplate_efficiency": 0.35,
      "performance_input_method": "NominalEfficiency",
      "phase": 3,
      "rated_capacity": 45000,
      "reference_temperature_for_nameplate_efficiency": 75,
      "transformer_usage": "PowerInFromGrid"
    }
  },
  "EnergyManagementSystem:Actuator": {
    "CLGSETP_SCH_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "CLGSETP_SCH_Yes_Optimum"
    },
    "CLGSETP_SCH_w_SB_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "CLGSETP_SCH_Yes_Optimum_w_SB"
    },
    "Core_bottom_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Core_bottom_lights"
    },
    "Core_mid_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Core_mid_lights"
    },
    "Core_top_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Core_top_lights"
    },
    "HTGSETP_SCH_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "HTGSETP_SCH_Yes_Optimum"
    },
    "HTGSETP_SCH_w_SB_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "HTGSETP_SCH_Yes_Optimum_w_SB"
    },
    "Perimeter_bot_ZN_1_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_bot_ZN_1_lights"
    },
    "Perimeter_bot_ZN_2_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_bot_ZN_2_lights"
    },
    "Perimeter_bot_ZN_3_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_bot_ZN_3_lights"
    },
    "Perimeter_bot_ZN_4_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_bot_ZN_4_lights"
    },
    "Perimeter_mid_ZN_1_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_mid_ZN_1_lights"
    },
    "Perimeter_mid_ZN_2_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_mid_ZN_2_lights"
    },
    "Perimeter_mid_ZN_3_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_mid_ZN_3_lights"
    },
    "Perimeter_mid_ZN_4_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_mid_ZN_4_lights"
    },
    "Perimeter_top_ZN_1_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_top_ZN_1_lights"
    },
    "Perimeter_top_ZN_2_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_top_ZN_2_lights"
    },
    "Perimeter_top_ZN_3_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_top_ZN_3_lights"
    },
    "Perimeter_top_ZN_4_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Perimeter_top_ZN_4_lights"
    },
    "pacu_vav_bot_MAX_OA_FRAC": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_unique_name": "VAV_BOT Max OA Fraction"
    },
    "pacu_vav_mid_MAX_OA_FRAC": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_unique_name": "VAV_MID Max OA Fraction"
    },
    "pacu_vav_top_MAX_OA_FRAC": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Constant",
      "actuated_component_unique_name": "VAV_TOP Max OA Fraction"
    }
  },
  "EnergyManagementSystem:GlobalVariable": {
    "EnergyManagementSystem:GlobalVariable 1": {
      "variables": [
        {
          "erl_variable_name": "Wired_LTG"
        }
      ]
    }
  },
  "EnergyManagementSystem:InternalVariable": {
    "Core_bottom_Area": {
      "internal_data_index_key_name": "Core_bottom",
      "internal_data_type": "Zone Floor Area"
    },
    "Core_mid_Area": {
      "internal_data_index_key_name": "Core_mid",
      "internal_data_type": "Zone Floor Area"
    },
    "Core_top_Area": {
      "internal_data_index_key_name": "Core_top",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_bot_ZN_1_Area": {
      "internal_data_index_key_name": "Perimeter_bot_ZN_1",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_bot_ZN_2_Area": {
      "internal_data_index_key_name": "Perimeter_bot_ZN_2",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_bot_ZN_3_Area": {
      "internal_data_index_key_name": "Perimeter_bot_ZN_3",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_bot_ZN_4_Area": {
      "internal_data_index_key_name": "Perimeter_bot_ZN_4",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_mid_ZN_1_Area": {
      "internal_data_index_key_name": "Perimeter_mid_ZN_1",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_mid_ZN_2_Area": {
      "internal_data_index_key_name": "Perimeter_mid_ZN_2",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_mid_ZN_3_Area": {
      "internal_data_index_key_name": "Perimeter_mid_ZN_3",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_mid_ZN_4_Area": {
      "internal_data_index_key_name": "Perimeter_mid_ZN_4",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_top_ZN_1_Area": {
      "internal_data_index_key_name": "Perimeter_top_ZN_1",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_top_ZN_2_Area": {
      "internal_data_index_key_name": "Perimeter_top_ZN_2",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_top_ZN_3_Area": {
      "internal_data_index_key_name": "Perimeter_top_ZN_3",
      "internal_data_type": "Zone Floor Area"
    },
    "Perimeter_top_ZN_4_Area": {
      "internal_data_index_key_name": "Perimeter_top_ZN_4",
      "internal_data_type": "Zone Floor Area"
    }
  },
  "EnergyManagementSystem:OutputVariable": {
    "Wired_LTG": {
      "ems_variable_name": "Wired_LTG",
      "type_of_data_in_variable": "Summed",
      "units": "J",
      "update_frequency": "ZoneTimestep"
    }
  },
  "EnergyManagementSystem:Program": {
    "OA_BASED_OPTIMUM_START_EMS_Program": {
      "lines": [
        {
          "program_line": "IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 26.7"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "SET CLGSETP_SCH_w_SB_Actuator = 26.7"
        },
        {
          "program_line": "SET HTGSETP_SCH_w_SB_Actuator = 15.6"
        },
        {
          "program_line": "ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 26.7"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "SET CLGSETP_SCH_w_SB_Actuator = 26.7"
        },
        {
          "program_line": "SET HTGSETP_SCH_w_SB_Actuator = 15.6"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = NULL"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = NULL"
        },
        {
          "program_line": "SET CLGSETP_SCH_w_SB_Actuator = NULL"
        },
        {
          "program_line": "SET HTGSETP_SCH_w_SB_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Core_bottom_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Core_bottom_LSr_IP =0.093*Core_bottom_LSr/Core_bottom_Area"
        },
        {
          "program_line": "IF (Core_bottom_Occ_Sensor <= 0) && (Core_bottom_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Core_bottom_Light_Actuator = 0.02*Core_bottom_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Core_bottom_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Core_mid_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Core_mid_LSr_IP =0.093*Core_mid_LSr/Core_mid_Area"
        },
        {
          "program_line": "IF (Core_mid_Occ_Sensor <= 0) && (Core_mid_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Core_mid_Light_Actuator = 0.02*Core_mid_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Core_mid_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Core_top_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Core_top_LSr_IP =0.093*Core_top_LSr/Core_top_Area"
        },
        {
          "program_line": "IF (Core_top_Occ_Sensor <= 0) && (Core_top_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Core_top_Light_Actuator = 0.02*Core_top_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Core_top_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_bot_ZN_1_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_bot_ZN_1_LSr_IP =0.093*Perimeter_bot_ZN_1_LSr/Perimeter_bot_ZN_1_Area"
        },
        {
          "program_line": "IF (Perimeter_bot_ZN_1_Occ_Sensor <= 0) && (Perimeter_bot_ZN_1_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_bot_ZN_1_Light_Actuator = 0.02*Perimeter_bot_ZN_1_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_bot_ZN_1_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_bot_ZN_2_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_bot_ZN_2_LSr_IP =0.093*Perimeter_bot_ZN_2_LSr/Perimeter_bot_ZN_2_Area"
        },
        {
          "program_line": "IF (Perimeter_bot_ZN_2_Occ_Sensor <= 0) && (Perimeter_bot_ZN_2_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_bot_ZN_2_Light_Actuator = 0.02*Perimeter_bot_ZN_2_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_bot_ZN_2_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_bot_ZN_3_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_bot_ZN_3_LSr_IP =0.093*Perimeter_bot_ZN_3_LSr/Perimeter_bot_ZN_3_Area"
        },
        {
          "program_line": "IF (Perimeter_bot_ZN_3_Occ_Sensor <= 0) && (Perimeter_bot_ZN_3_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_bot_ZN_3_Light_Actuator = 0.02*Perimeter_bot_ZN_3_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_bot_ZN_3_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_bot_ZN_4_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_bot_ZN_4_LSr_IP =0.093*Perimeter_bot_ZN_4_LSr/Perimeter_bot_ZN_4_Area"
        },
        {
          "program_line": "IF (Perimeter_bot_ZN_4_Occ_Sensor <= 0) && (Perimeter_bot_ZN_4_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_bot_ZN_4_Light_Actuator = 0.02*Perimeter_bot_ZN_4_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_bot_ZN_4_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_mid_ZN_1_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_mid_ZN_1_LSr_IP =0.093*Perimeter_mid_ZN_1_LSr/Perimeter_mid_ZN_1_Area"
        },
        {
          "program_line": "IF (Perimeter_mid_ZN_1_Occ_Sensor <= 0) && (Perimeter_mid_ZN_1_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_1_Light_Actuator = 0.02*Perimeter_mid_ZN_1_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_1_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_mid_ZN_2_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_mid_ZN_2_LSr_IP =0.093*Perimeter_mid_ZN_2_LSr/Perimeter_mid_ZN_2_Area"
        },
        {
          "program_line": "IF (Perimeter_mid_ZN_2_Occ_Sensor <= 0) && (Perimeter_mid_ZN_2_LSr_IP >= 0.02)"
        },
        {
          "program_line": "IF (DaylightSavings==0) && ((Hour < 7) || (Hour > 16))"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304"
        },
        {
          "program_line": "ELSEIF (DaylightSavings==1) && ((Hour < 6) || (Hour > 15))"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_2_Light_Actuator = 0.02*Perimeter_mid_ZN_2_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_2_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_2_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_mid_ZN_3_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_mid_ZN_3_LSr_IP =0.093*Perimeter_mid_ZN_3_LSr/Perimeter_mid_ZN_3_Area"
        },
        {
          "program_line": "IF (Perimeter_mid_ZN_3_Occ_Sensor <= 0) && (Perimeter_mid_ZN_3_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_3_Light_Actuator = 0.02*Perimeter_mid_ZN_3_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_3_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_mid_ZN_4_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_mid_ZN_4_LSr_IP =0.093*Perimeter_mid_ZN_4_LSr/Perimeter_mid_ZN_4_Area"
        },
        {
          "program_line": "IF (Perimeter_mid_ZN_4_Occ_Sensor <= 0) && (Perimeter_mid_ZN_4_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_4_Light_Actuator = 0.02*Perimeter_mid_ZN_4_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_mid_ZN_4_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_top_ZN_1_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_top_ZN_1_LSr_IP =0.093*Perimeter_top_ZN_1_LSr/Perimeter_top_ZN_1_Area"
        },
        {
          "program_line": "IF (Perimeter_top_ZN_1_Occ_Sensor <= 0) && (Perimeter_top_ZN_1_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_top_ZN_1_Light_Actuator = 0.02*Perimeter_top_ZN_1_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_top_ZN_1_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_top_ZN_2_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_top_ZN_2_LSr_IP =0.093*Perimeter_top_ZN_2_LSr/Perimeter_top_ZN_2_Area"
        },
        {
          "program_line": "IF (Perimeter_top_ZN_2_Occ_Sensor <= 0) && (Perimeter_top_ZN_2_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_top_ZN_2_Light_Actuator = 0.02*Perimeter_top_ZN_2_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_top_ZN_2_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_top_ZN_3_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_top_ZN_3_LSr_IP =0.093*Perimeter_top_ZN_3_LSr/Perimeter_top_ZN_3_Area"
        },
        {
          "program_line": "IF (Perimeter_top_ZN_3_Occ_Sensor <= 0) && (Perimeter_top_ZN_3_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_top_ZN_3_Light_Actuator = 0.02*Perimeter_top_ZN_3_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_top_ZN_3_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Perimeter_top_ZN_4_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Perimeter_top_ZN_4_LSr_IP =0.093*Perimeter_top_ZN_4_LSr/Perimeter_top_ZN_4_Area"
        },
        {
          "program_line": "IF (Perimeter_top_ZN_4_Occ_Sensor <= 0) && (Perimeter_top_ZN_4_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Perimeter_top_ZN_4_Light_Actuator = 0.02*Perimeter_top_ZN_4_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Perimeter_top_ZN_4_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "Transformer_Load_Prog": {
      "lines": [
        {
          "program_line": "SET Wired_LTG = Facility_Int_LTG*0.0281"
        }
      ]
    },
    "pacu_vav_bot_MAX_OA_FRAC": {
      "lines": [
        {
          "program_line": "IF pacu_vav_bot_OA > pacu_vav_bot_OA_VRP"
        },
        {
          "program_line": "SET pacu_vav_bot_MAX_OA_FRAC = NULL"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "IF pacu_vav_bot_SUPPLY_FLOW > 0"
        },
        {
          "program_line": "SET pacu_vav_bot_MAX_OA_FRAC =      0.9561 / pacu_vav_bot_SUPPLY_FLOW"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET pacu_vav_bot_MAX_OA_FRAC = NULL"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "pacu_vav_mid_MAX_OA_FRAC": {
      "lines": [
        {
          "program_line": "IF pacu_vav_mid_OA > pacu_vav_mid_OA_VRP"
        },
        {
          "program_line": "SET pacu_vav_mid_MAX_OA_FRAC = NULL"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "IF pacu_vav_mid_SUPPLY_FLOW > 0"
        },
        {
          "program_line": "SET pacu_vav_mid_MAX_OA_FRAC =      0.9561 / pacu_vav_mid_SUPPLY_FLOW"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET pacu_vav_mid_MAX_OA_FRAC = NULL"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "pacu_vav_top_MAX_OA_FRAC": {
      "lines": [
        {
          "program_line": "IF pacu_vav_top_OA > pacu_vav_top_OA_VRP"
        },
        {
          "program_line": "SET pacu_vav_top_MAX_OA_FRAC = NULL"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "IF pacu_vav_top_SUPPLY_FLOW > 0"
        },
        {
          "program_line": "SET pacu_vav_top_MAX_OA_FRAC =      0.9561 / pacu_vav_top_SUPPLY_FLOW"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET pacu_vav_top_MAX_OA_FRAC = NULL"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    }
  },
  "EnergyManagementSystem:ProgramCallingManager": {
    "OA_BASED_OPTIMUM_START_EMS_Program Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "OA_BASED_OPTIMUM_START_EMS_Program"
        }
      ]
    },
    "SET_Core_bottom_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Core_bottom_Light_EMS_Program"
        }
      ]
    },
    "SET_Core_mid_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Core_mid_Light_EMS_Program"
        }
      ]
    },
    "SET_Core_top_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Core_top_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_bot_ZN_1_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_bot_ZN_1_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_bot_ZN_2_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_bot_ZN_2_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_bot_ZN_3_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_bot_ZN_3_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_bot_ZN_4_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_bot_ZN_4_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_mid_ZN_1_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_mid_ZN_1_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_mid_ZN_2_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_mid_ZN_2_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_mid_ZN_3_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_mid_ZN_3_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_mid_ZN_4_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_mid_ZN_4_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_top_ZN_1_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_top_ZN_1_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_top_ZN_2_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_top_ZN_2_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_top_ZN_3_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_top_ZN_3_Light_EMS_Program"
        }
      ]
    },
    "SET_Perimeter_top_ZN_4_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Perimeter_top_ZN_4_Light_EMS_Program"
        }
      ]
    },
    "Transformer_Load_Prog_Manager": {
      "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
      "programs": [
        {
          "program_name": "Transformer_Load_Prog"
        }
      ]
    },
    "pacu_vav_bot_MAX_OA_FRAC_Prog_Manager": {
      "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
      "programs": [
        {
          "program_name": "pacu_vav_bot_MAX_OA_FRAC"
        }
      ]
    },
    "pacu_vav_mid_MAX_OA_FRAC_Prog_Manager": {
      "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
      "programs": [
        {
          "program_name": "pacu_vav_mid_MAX_OA_FRAC"
        }
      ]
    },
    "pacu_vav_top_MAX_OA_FRAC_Prog_Manager": {
      "energyplus_model_calling_point": "AfterPredictorAfterHVACManagers",
      "programs": [
        {
          "program_name": "pacu_vav_top_MAX_OA_FRAC"
        }
      ]
    }
  },
  "EnergyManagementSystem:Sensor": {
    "Core_bottom_LSr": {
      "output_variable_or_output_meter_index_key_name": "Core_bottom",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Core_bottom_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Core_bottom",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Core_mid_LSr": {
      "output_variable_or_output_meter_index_key_name": "Core_mid",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Core_mid_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Core_mid",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Core_top_LSr": {
      "output_variable_or_output_meter_index_key_name": "Core_top",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Core_top_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Core_top",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Facility_Int_LTG": {
      "output_variable_or_output_meter_name": "InteriorLights:Electricity"
    },
    "OAT": {
      "output_variable_or_output_meter_index_key_name": "Environment",
      "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
    },
    "Perimeter_bot_ZN_1_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_1",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_bot_ZN_1_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_1",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_bot_ZN_2_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_2",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_bot_ZN_2_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_2",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_bot_ZN_3_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_3",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_bot_ZN_3_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_3",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_bot_ZN_4_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_4",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_bot_ZN_4_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_bot_ZN_4",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_mid_ZN_1_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_1",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_mid_ZN_1_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_1",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_mid_ZN_2_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_2",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_mid_ZN_2_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_2",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_mid_ZN_3_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_3",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_mid_ZN_3_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_3",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_mid_ZN_4_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_4",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_mid_ZN_4_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_mid_ZN_4",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_top_ZN_1_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_1",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_top_ZN_1_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_1",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_top_ZN_2_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_2",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_top_ZN_2_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_2",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_top_ZN_3_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_3",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_top_ZN_3_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_3",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Perimeter_top_ZN_4_LSr": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_4",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Perimeter_top_ZN_4_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Perimeter_top_ZN_4",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "pacu_vav_bot_OA": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_bot",
      "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
    },
    "pacu_vav_bot_OA_VRP": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_bot",
      "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
    },
    "pacu_vav_bot_SUPPLY_FLOW": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode",
      "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
    },
    "pacu_vav_mid_OA": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_mid",
      "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
    },
    "pacu_vav_mid_OA_VRP": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_mid",
      "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
    },
    "pacu_vav_mid_SUPPLY_FLOW": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode",
      "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
    },
    "pacu_vav_top_OA": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_top",
      "output_variable_or_output_meter_name": "Air System Outdoor Air Mass Flow Rate"
    },
    "pacu_vav_top_OA_VRP": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_top",
      "output_variable_or_output_meter_name": "Air System Outdoor Air Mechanical Ventilation Requested Mass Flow Rate"
    },
    "pacu_vav_top_SUPPLY_FLOW": {
      "output_variable_or_output_meter_index_key_name": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode",
      "output_variable_or_output_meter_name": "System Node Standard Density Volume Flow Rate"
    }
  },
  "Exterior:Lights": {
    "Exterior_Lights_a": {
      "control_option": "AstronomicalClock",
      "design_level": 563.81,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_a"
    },
    "Exterior_Lights_b": {
      "control_option": "AstronomicalClock",
      "design_level": 407.66,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_b_2016"
    },
    "Exterior_Lights_c": {
      "control_option": "AstronomicalClock",
      "design_level": 4714.72,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_c_2016"
    }
  },
  "Fan:VariableVolume": {
    "PACU_VAV_bot Fan": {
      "air_inlet_node_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode",
      "air_outlet_node_name": "PACU_VAV_bot Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "fan_power_coefficient_1": 0.0408,
      "fan_power_coefficient_2": 0.088,
      "fan_power_coefficient_3": -0.0729,
      "fan_power_coefficient_4": 0.9437,
      "fan_power_coefficient_5": 0,
      "fan_power_minimum_flow_fraction": 0.25,
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_total_efficiency": 0.6045,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.93,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 1314.72
    },
    "PACU_VAV_mid Fan": {
      "air_inlet_node_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode",
      "air_outlet_node_name": "PACU_VAV_mid Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "fan_power_coefficient_1": 0.0408,
      "fan_power_coefficient_2": 0.088,
      "fan_power_coefficient_3": -0.0729,
      "fan_power_coefficient_4": 0.9437,
      "fan_power_coefficient_5": 0,
      "fan_power_minimum_flow_fraction": 0.25,
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_total_efficiency": 0.6045,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.93,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 1314.72
    },
    "PACU_VAV_top Fan": {
      "air_inlet_node_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode",
      "air_outlet_node_name": "PACU_VAV_top Supply Equipment Outlet Node",
      "availability_schedule_name": "HVACOperationSchd",
      "fan_power_coefficient_1": 0.0408,
      "fan_power_coefficient_2": 0.088,
      "fan_power_coefficient_3": -0.0729,
      "fan_power_coefficient_4": 0.9437,
      "fan_power_coefficient_5": 0,
      "fan_power_minimum_flow_fraction": 0.25,
      "fan_power_minimum_flow_rate_input_method": "Fraction",
      "fan_total_efficiency": 0.6045,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.93,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 1314.72
    }
  },
  "FenestrationSurface:Detailed": {
    "Perimeter_bot_ZN_1_Wall_South_Door1": {
      "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 15.982594238416,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 15.982594238416,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 16.896994238416,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 16.896994238416,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.1336
    },
    "Perimeter_bot_ZN_1_Wall_South_Door2": {
      "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 33.011303488322,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 33.011303488322,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 33.925703488322,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 33.925703488322,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.1336
    },
    "Perimeter_bot_ZN_1_Wall_South_Window1": {
      "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
      "construction_name": "Window_U_0.363_SHGC_South_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.95455007488,
      "vertex_3_x_coordinate": 15.8242,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.95455007488,
      "vertex_4_x_coordinate": 15.8242,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_1_Wall_South_Window2": {
      "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
      "construction_name": "Window_U_0.363_SHGC_South_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 17.0434,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 17.0434,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.95455007488,
      "vertex_3_x_coordinate": 32.8676,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.95455007488,
      "vertex_4_x_coordinate": 32.8676,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_1_Wall_South_Window3": {
      "building_surface_name": "Perimeter_bot_ZN_1_Wall_South",
      "construction_name": "Window_U_0.363_SHGC_South_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 34.0868,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 34.0868,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.95455007488,
      "vertex_3_x_coordinate": 49.91,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.95455007488,
      "vertex_4_x_coordinate": 49.91,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_2_Wall_East_Door": {
      "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 49.911,
      "vertex_1_y_coordinate": 30.985198503573,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 49.911,
      "vertex_2_y_coordinate": 30.985198503573,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 49.911,
      "vertex_3_y_coordinate": 31.899598503573,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 49.911,
      "vertex_4_y_coordinate": 31.899598503573,
      "vertex_4_z_coordinate": 2.1336
    },
    "Perimeter_bot_ZN_2_Wall_East_Window1": {
      "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
      "construction_name": "Window_U_0.363_SHGC_East_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 49.911,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 49.911,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.97196720032,
      "vertex_3_x_coordinate": 49.911,
      "vertex_3_y_coordinate": 30.8353,
      "vertex_3_z_coordinate": 0.97196720032,
      "vertex_4_x_coordinate": 49.911,
      "vertex_4_y_coordinate": 30.8353,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_2_Wall_East_Window2": {
      "building_surface_name": "Perimeter_bot_ZN_2_Wall_East",
      "construction_name": "Window_U_0.363_SHGC_East_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 49.911,
      "vertex_1_y_coordinate": 32.0545,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 49.911,
      "vertex_2_y_coordinate": 32.0545,
      "vertex_2_z_coordinate": 0.97196720032,
      "vertex_3_x_coordinate": 49.911,
      "vertex_3_y_coordinate": 33.2737,
      "vertex_3_z_coordinate": 0.97196720032,
      "vertex_4_x_coordinate": 49.911,
      "vertex_4_y_coordinate": 33.2737,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_3_Wall_North_Door1": {
      "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 33.944687903038,
      "vertex_1_y_coordinate": 33.2738,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 33.944687903038,
      "vertex_2_y_coordinate": 33.2738,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 33.030287903038,
      "vertex_3_y_coordinate": 33.2738,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 33.030287903038,
      "vertex_4_y_coordinate": 33.2738,
      "vertex_4_z_coordinate": 2.1336
    },
    "Perimeter_bot_ZN_3_Wall_North_Door2": {
      "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 16.843341472948,
      "vertex_1_y_coordinate": 33.2738,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 16.843341472948,
      "vertex_2_y_coordinate": 33.2738,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 15.928941472948,
      "vertex_3_y_coordinate": 33.2738,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 15.928941472948,
      "vertex_4_y_coordinate": 33.2738,
      "vertex_4_z_coordinate": 2.1336
    },
    "Perimeter_bot_ZN_3_Wall_North_Window1": {
      "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
      "construction_name": "Window_U_0.363_SHGC_North_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 49.91,
      "vertex_1_y_coordinate": 33.2738,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 49.91,
      "vertex_2_y_coordinate": 33.2738,
      "vertex_2_z_coordinate": 0.95455007488,
      "vertex_3_x_coordinate": 34.0868,
      "vertex_3_y_coordinate": 33.2738,
      "vertex_3_z_coordinate": 0.95455007488,
      "vertex_4_x_coordinate": 34.0868,
      "vertex_4_y_coordinate": 33.2738,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_3_Wall_North_Window2": {
      "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
      "construction_name": "Window_U_0.363_SHGC_North_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 32.8676,
      "vertex_1_y_coordinate": 33.2738,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 32.8676,
      "vertex_2_y_coordinate": 33.2738,
      "vertex_2_z_coordinate": 0.95455007488,
      "vertex_3_x_coordinate": 17.0434,
      "vertex_3_y_coordinate": 33.2738,
      "vertex_3_z_coordinate": 0.95455007488,
      "vertex_4_x_coordinate": 17.0434,
      "vertex_4_y_coordinate": 33.2738,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_3_Wall_North_Window3": {
      "building_surface_name": "Perimeter_bot_ZN_3_Wall_North",
      "construction_name": "Window_U_0.363_SHGC_North_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 15.8242,
      "vertex_1_y_coordinate": 33.2738,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 15.8242,
      "vertex_2_y_coordinate": 33.2738,
      "vertex_2_z_coordinate": 0.95455007488,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 33.2738,
      "vertex_3_z_coordinate": 0.95455007488,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 33.2738,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_4_Wall_West_Door": {
      "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 2.279591323208,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 2.279591323208,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 1.365191323208,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 1.365191323208,
      "vertex_4_z_coordinate": 2.1336
    },
    "Perimeter_bot_ZN_4_Wall_West_Window1": {
      "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
      "construction_name": "Window_U_0.363_SHGC_West_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 33.2737,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 33.2737,
      "vertex_2_z_coordinate": 0.97196720032,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 2.4384,
      "vertex_3_z_coordinate": 0.97196720032,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 2.4384,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_bot_ZN_4_Wall_West_Window2": {
      "building_surface_name": "Perimeter_bot_ZN_4_Wall_West",
      "construction_name": "Window_U_0.363_SHGC_West_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 1.2192,
      "vertex_1_z_coordinate": 2.3293,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 1.2192,
      "vertex_2_z_coordinate": 0.97196720032,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.97196720032,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.3293,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_mid_ZN_1_Wall_South_Window": {
      "building_surface_name": "Perimeter_mid_ZN_1_Wall_South",
      "construction_name": "Window_U_0.363_SHGC_South_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 6.2917,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 4.984108,
      "vertex_3_x_coordinate": 49.91,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 4.984108,
      "vertex_4_x_coordinate": 49.91,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 6.2917,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_mid_ZN_2_Wall_East_Window": {
      "building_surface_name": "Perimeter_mid_ZN_2_Wall_East",
      "construction_name": "Window_U_0.363_SHGC_East_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 49.911,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 6.2917,
      "vertex_2_x_coordinate": 49.911,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 4.984108,
      "vertex_3_x_coordinate": 49.911,
      "vertex_3_y_coordinate": 33.2737,
      "vertex_3_z_coordinate": 4.984108,
      "vertex_4_x_coordinate": 49.911,
      "vertex_4_y_coordinate": 33.2737,
      "vertex_4_z_coordinate": 6.2917,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_mid_ZN_3_Wall_North_Window": {
      "building_surface_name": "Perimeter_mid_ZN_3_Wall_North",
      "construction_name": "Window_U_0.363_SHGC_North_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 49.91,
      "vertex_1_y_coordinate": 33.2738,
      "vertex_1_z_coordinate": 6.2917,
      "vertex_2_x_coordinate": 49.91,
      "vertex_2_y_coordinate": 33.2738,
      "vertex_2_z_coordinate": 4.984108,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 33.2738,
      "vertex_3_z_coordinate": 4.984108,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 33.2738,
      "vertex_4_z_coordinate": 6.2917,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_mid_ZN_4_Wall_West_Window": {
      "building_surface_name": "Perimeter_mid_ZN_4_Wall_West",
      "construction_name": "Window_U_0.363_SHGC_West_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 33.2737,
      "vertex_1_z_coordinate": 6.2917,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 33.2737,
      "vertex_2_z_coordinate": 4.984108,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 4.984108,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 6.2917,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_top_ZN_1_Wall_South_Window": {
      "building_surface_name": "Perimeter_top_ZN_1_Wall_South",
      "construction_name": "Window_U_0.363_SHGC_South_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 10.2541,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 8.946508,
      "vertex_3_x_coordinate": 49.91,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 8.946508,
      "vertex_4_x_coordinate": 49.91,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 10.2541,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_top_ZN_2_Wall_East_Window": {
      "building_surface_name": "Perimeter_top_ZN_2_Wall_East",
      "construction_name": "Window_U_0.363_SHGC_East_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 49.911,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 10.2541,
      "vertex_2_x_coordinate": 49.911,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 8.946508,
      "vertex_3_x_coordinate": 49.911,
      "vertex_3_y_coordinate": 33.2737,
      "vertex_3_z_coordinate": 8.946508,
      "vertex_4_x_coordinate": 49.911,
      "vertex_4_y_coordinate": 33.2737,
      "vertex_4_z_coordinate": 10.2541,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_top_ZN_3_Wall_North_Window": {
      "building_surface_name": "Perimeter_top_ZN_3_Wall_North",
      "construction_name": "Window_U_0.363_SHGC_North_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 49.91,
      "vertex_1_y_coordinate": 33.2738,
      "vertex_1_z_coordinate": 10.2541,
      "vertex_2_x_coordinate": 49.91,
      "vertex_2_y_coordinate": 33.2738,
      "vertex_2_z_coordinate": 8.946508,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 33.2738,
      "vertex_3_z_coordinate": 8.946508,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 33.2738,
      "vertex_4_z_coordinate": 10.2541,
      "view_factor_to_ground": "Autocalculate"
    },
    "Perimeter_top_ZN_4_Wall_West_Window": {
      "building_surface_name": "Perimeter_top_ZN_4_Wall_West",
      "construction_name": "Window_U_0.363_SHGC_West_0.378",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 33.2737,
      "vertex_1_z_coordinate": 10.2541,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 33.2737,
      "vertex_2_z_coordinate": 8.946508,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 8.946508,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 10.2541,
      "view_factor_to_ground": "Autocalculate"
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "InternalMass": {
    "Core_bottom_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 1967.077,
      "zone_or_zonelist_name": "Core_bottom"
    },
    "Core_mid_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 1967.077,
      "zone_or_zonelist_name": "Core_mid"
    },
    "Core_top_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 1967.077,
      "zone_or_zonelist_name": "Core_top"
    },
    "Perimeter_bot_ZN_1_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 414.6723,
      "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 262.5073,
      "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 414.675,
      "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 262.5056,
      "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 414.6723,
      "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 262.5073,
      "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 414.675,
      "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 262.5056,
      "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 414.6723,
      "zone_or_zonelist_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 262.5073,
      "zone_or_zonelist_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 414.675,
      "zone_or_zonelist_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 262.5056,
      "zone_or_zonelist_name": "Perimeter_top_ZN_4"
    }
  },
  "Lights": {
    "Core_bottom_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
    },
    "Core_mid_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
    },
    "Core_top_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
    },
    "Perimeter_bot_ZN_1_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_office",
      "watts_per_floor_area": 6.66362,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
    }
  },
  "Material": {
    "100mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "100mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "150mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "200mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "200mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "AC02 Acoustic Ceiling": {
      "conductivity": 0.057,
      "density": 288.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1339.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.2
    },
    "F07 25mm stucco": {
      "conductivity": 0.72,
      "density": 1856,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.9,
      "thickness": 0.0254,
      "visible_absorptance": 0.7
    },
    "F08 Metal roof surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 500,
      "thermal_absorptance": 0.9,
      "thickness": 0.0008
    },
    "F08 Metal surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "specific_heat": 500,
      "thickness": 0.0008
    },
    "F12 Asphalt shingles": {
      "conductivity": 0.04,
      "density": 1120,
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "specific_heat": 1260,
      "thermal_absorptance": 0.9,
      "thickness": 0.0032
    },
    "F13 Built-up roofing": {
      "conductivity": 0.16,
      "density": 1120,
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "specific_heat": 1460,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095
    },
    "G01 13mm gypsum board": {
      "conductivity": 0.16,
      "density": 800.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1090.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.5
    },
    "G01 16mm gypsum board": {
      "conductivity": 0.16,
      "density": 800,
      "roughness": "MediumSmooth",
      "specific_heat": 1090,
      "thickness": 0.0159
    },
    "G02 16mm plywood": {
      "conductivity": 0.12,
      "density": 544,
      "roughness": "Smooth",
      "specific_heat": 1210,
      "thickness": 0.0159
    },
    "M10 200mm concrete block basement wall": {
      "conductivity": 1.326,
      "density": 1842,
      "roughness": "MediumRough",
      "specific_heat": 912,
      "thickness": 0.2032
    },
    "M10 200mm concrete block wall": {
      "conductivity": 0.72,
      "density": 800,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "M14 150mm heavyweight concrete roof": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "Std Wood 6inch": {
      "conductivity": 0.12,
      "density": 540.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    }
  },
  "Material:NoMass": {
    "Air_Wall_Material": {
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2079491
    },
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.21648,
      "visible_absorptance": 0.8
    },
    "Nonres_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.0126036627053,
      "visible_absorptance": 0.7
    },
    "Nonres_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.03383177451145,
      "visible_absorptance": 0.7
    },
    "Nonres_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.7349857045337,
      "visible_absorptance": 0.7
    },
    "Nonres_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 4.13066404430099,
      "visible_absorptance": 0.7
    },
    "Nonres_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.30668495131472,
      "visible_absorptance": 0.7
    },
    "Opaque Door panel_con": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.475973498005059,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.0126036627053,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.03383177451145,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.7349857045337,
      "visible_absorptance": 0.7
    },
    "Res_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Res_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.30668495131472,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.751564675411239,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.765557853405732,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.560959357704704,
      "visible_absorptance": 0.7
    },
    "Semiheated_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 2.59864128954982,
      "visible_absorptance": 0.7
    },
    "Std Opaque Door Panel": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.123456790123457,
      "visible_absorptance": 0.7
    }
  },
  "Meter:Custom": {
    "Wired_LTG_Electricity": {
      "resource_type": "Electricity",
      "variable_details": [
        {
          "output_variable_or_meter_name": "Wired_LTG"
        }
      ]
    }
  },
  "Meter:CustomDecrement": {
    "Wired_Int_EQUIP": {
      "resource_type": "Electricity",
      "source_meter_name": "InteriorEquipment:Electricity",
      "variable_details": [
        {
          "key_name": "Core_bottom_Elevators_Equip",
          "output_variable_or_meter_name": "Electric Equipment Electricity Energy"
        }
      ]
    }
  },
  "NodeList": {
    "Core_bottom Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Core_bottom VAV Box Outlet Node"
        }
      ]
    },
    "Core_mid Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Core_mid VAV Box Outlet Node"
        }
      ]
    },
    "Core_top Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Core_top VAV Box Outlet Node"
        }
      ]
    },
    "PACU_VAV_bot_OANode List": {
      "nodes": [
        {
          "node_name": "PACU_VAV_bot_OAInlet Node"
        }
      ]
    },
    "PACU_VAV_mid_OANode List": {
      "nodes": [
        {
          "node_name": "PACU_VAV_mid_OAInlet Node"
        }
      ]
    },
    "PACU_VAV_top_OANode List": {
      "nodes": [
        {
          "node_name": "PACU_VAV_top_OAInlet Node"
        }
      ]
    },
    "Perimeter_bot_ZN_1 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_bot_ZN_2 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_bot_ZN_3 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_bot_ZN_4 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_mid_ZN_1 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_mid_ZN_2 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_mid_ZN_3 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_mid_ZN_4 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_top_ZN_1 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_top_ZN_2 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_top_ZN_3 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node"
        }
      ]
    },
    "Perimeter_top_ZN_4 Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "PACU_VAV_bot_OAMixing Box": {
      "mixed_air_node_name": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode",
      "outdoor_air_stream_node_name": "PACU_VAV_bot_OAInlet Node",
      "relief_air_stream_node_name": "PACU_VAV_bot_OARelief Node",
      "return_air_stream_node_name": "PACU_VAV_bot Supply Equipment Inlet Node"
    },
    "PACU_VAV_mid_OAMixing Box": {
      "mixed_air_node_name": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode",
      "outdoor_air_stream_node_name": "PACU_VAV_mid_OAInlet Node",
      "relief_air_stream_node_name": "PACU_VAV_mid_OARelief Node",
      "return_air_stream_node_name": "PACU_VAV_mid Supply Equipment Inlet Node"
    },
    "PACU_VAV_top_OAMixing Box": {
      "mixed_air_node_name": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode",
      "outdoor_air_stream_node_name": "PACU_VAV_top_OAInlet Node",
      "relief_air_stream_node_name": "PACU_VAV_top_OARelief Node",
      "return_air_stream_node_name": "PACU_VAV_top Supply Equipment Inlet Node"
    }
  },
  "OutdoorAir:Node": {
    "PACU_VAV_bot_CoolC Cond OA node": {},
    "PACU_VAV_bot_CoolCOA Ref node": {},
    "PACU_VAV_mid_CoolC Cond OA node": {},
    "PACU_VAV_mid_CoolCOA Ref node": {},
    "PACU_VAV_top_CoolC Cond OA node": {},
    "PACU_VAV_top_CoolCOA Ref node": {}
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "PACU_VAV_bot_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 2": {
      "nodes": [
        {
          "node_or_nodelist_name": "PACU_VAV_mid_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 3": {
      "nodes": [
        {
          "node_or_nodelist_name": "PACU_VAV_top_OANode List"
        }
      ]
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions"
    }
  },
  "Output:Diagnostics": {
    "Output:Diagnostics 1": {
      "diagnostics": [
        {
          "key": "DisplayExtraWarnings"
        }
      ]
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "ElectricityNet:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "Gas:Facility",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Surfaces:List": {
    "Output:Surfaces:List 1": {
      "report_type": "Details"
    }
  },
  "Output:Table:Monthly": {
    "NameHolderMonthlySummary ClimateZone 5B": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeAmendment NoneAmend": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeName ASHRAE901": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeYear 2019": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary PrototypeName OfficeMedium": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary State National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary TaskScope National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummaryAndMonthly"
        },
        {
          "report_name": "Standard62.1Summary"
        }
      ]
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF"
    }
  },
  "OutputControl:ReportingTolerances": {
    "OutputControl:ReportingTolerances 1": {
      "tolerance_for_time_cooling_setpoint_not_met": 0.556,
      "tolerance_for_time_heating_setpoint_not_met": 0.556
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "CommaAndHTML"
    }
  },
  "People": {
    "Core_bottom": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_bottom"
    },
    "Core_mid": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_mid"
    },
    "Core_top": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_top"
    },
    "Perimeter_bot_ZN_1": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_w_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 18.5787942465724,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH_wo_SB",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
    }
  },
  "Pipe:Adiabatic": {
    "SWHSys1 Demand Bypass Pipe": {
      "inlet_node_name": "SWHSys1 Demand Bypass Pipe Inlet Node",
      "outlet_node_name": "SWHSys1 Demand Bypass Pipe Outlet Node"
    },
    "SWHSys1 Demand Inlet Pipe": {
      "inlet_node_name": "SWHSys1 Demand Inlet Node",
      "outlet_node_name": "SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer"
    },
    "SWHSys1 Demand Outlet Pipe": {
      "inlet_node_name": "SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe",
      "outlet_node_name": "SWHSys1 Demand Outlet Node"
    },
    "SWHSys1 Supply Equipment Bypass Pipe": {
      "inlet_node_name": "SWHSys1 Supply Equip Bypass Inlet Node",
      "outlet_node_name": "SWHSys1 Supply Equip Bypass Outlet Node"
    },
    "SWHSys1 Supply Outlet Pipe": {
      "inlet_node_name": "SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe",
      "outlet_node_name": "SWHSys1 Supply Outlet Node"
    }
  },
  "PlantEquipmentList": {
    "SWHSys1 Equipment List": {
      "equipment": [
        {
          "equipment_name": "SWHSys1 Water Heater",
          "equipment_object_type": "WaterHeater:Mixed"
        }
      ]
    }
  },
  "PlantEquipmentOperation:HeatingLoad": {
    "SWHSys1 Operation Scheme": {
      "load_range_1_lower_limit": 0.0,
      "load_range_1_upper_limit": 1000000000000000.0,
      "range_1_equipment_list_name": "SWHSys1 Equipment List"
    }
  },
  "PlantEquipmentOperationSchemes": {
    "SWHSys1 Loop Operation Scheme List": {
      "control_scheme_1_name": "SWHSys1 Operation Scheme",
      "control_scheme_1_object_type": "PlantEquipmentOperation:HeatingLoad",
      "control_scheme_1_schedule_name": "PlantOnSched"
    }
  },
  "PlantLoop": {
    "SWHSys1": {
      "demand_side_branch_list_name": "SWHSys1 Demand Branches",
      "demand_side_connector_list_name": "SWHSys1 Demand Connectors",
      "demand_side_inlet_node_name": "SWHSys1 Demand Inlet Node",
      "demand_side_outlet_node_name": "SWHSys1 Demand Outlet Node",
      "fluid_type": "Water",
      "load_distribution_scheme": "Optimal",
      "loop_temperature_setpoint_node_name": "SWHSys1 Supply Outlet Node",
      "maximum_loop_flow_rate": "Autosize",
      "maximum_loop_temperature": 60,
      "minimum_loop_flow_rate": 0.0,
      "minimum_loop_temperature": 10.0,
      "plant_equipment_operation_scheme_name": "SWHSys1 Loop Operation Scheme List",
      "plant_loop_volume": "Autocalculate",
      "plant_side_branch_list_name": "SWHSys1 Supply Branches",
      "plant_side_connector_list_name": "SWHSys1 Supply Connectors",
      "plant_side_inlet_node_name": "SWHSys1 Supply Inlet Node",
      "plant_side_outlet_node_name": "SWHSys1 Supply Outlet Node"
    }
  },
  "Pump:ConstantSpeed": {
    "SWHSys1 Pump": {
      "design_flow_rate": "Autosize",
      "design_power_consumption": "Autosize",
      "design_pump_head": 29891,
      "fraction_of_motor_inefficiencies_to_fluid_stream": 0.0,
      "inlet_node_name": "SWHSys1 Supply Inlet Node",
      "motor_efficiency": 0.3,
      "outlet_node_name": "SWHSys1 Pump-Water HeaterNodeviaConnector",
      "pump_control_type": "Intermittent"
    }
  },
  "RunPeriod": {
    "RUNPERIOD 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Sunday",
      "end_day_of_month": 31,
      "end_month": 12,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "end_date": "1st Sunday in November",
      "start_date": "2nd Sunday in March"
    }
  },
  "RunPeriodControl:SpecialDays": {
    "Christmas": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "December 25"
    },
    "Columbus Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "2nd Monday in October"
    },
    "Independence Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "July 4"
    },
    "Labor Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "1st Monday in September"
    },
    "MLK Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in January"
    },
    "Memorial Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "Last Monday in May"
    },
    "New Years Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "January 1"
    },
    "Presidents Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in February"
    },
    "Thanksgiving": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "4th Thursday in November"
    },
    "Veterans Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "November 11"
    }
  },
  "Schedule:Compact": {
    "ACTIVITY_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 120.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "AIR_VELO_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "ALWAYS_OFF": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_ELEVATORS": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.58
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.48
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.46
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.62
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.16
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.14
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.18
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.12
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_EQUIP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.3076738408
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.381234796
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.857778291
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.762469592
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.857778291
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.476543495
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.381234796
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.2307553806
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.381234796
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.476543495
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.3335804465
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.285926097
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2307553806
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.2307553806
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.285926097
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2307553806
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_OCC_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1e-09
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_OCC_SCH_w_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1e-09
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_OCC_SCH_wo_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.975703226795432
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.513528014102859
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.975703226795432
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.95
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.308116808461715
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.102705602820572
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.102705602820572
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1e-09
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_SWH_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.07
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.19
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.38
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.39
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.57
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.54
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.33
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.44
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.26
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.17
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.08
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.07
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.11
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.19
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.19
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.14
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.07
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.06
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.09
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.06
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CLGSETP_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_NO_SETBACK": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 24.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_PACU_VAV_bot": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_PACU_VAV_mid": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_PACU_VAV_top": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM_ORIGINAL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM_STARTSTOP": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 25
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 25
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM_w_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 24.5555555555556
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 24
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 25.7
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 24.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 26.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLOTHING_SCH": {
      "data": [
        {
          "field": "Through: 04/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Through: 09/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "CW-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 6.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CoolingCoilAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Core_bottom sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Core_bottom sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Core_bottom sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Core_bottom sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Core_mid sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Core_mid sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Core_mid sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Core_mid sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Core_top sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Core_top sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Core_top sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Core_top sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "DaylightAvailSch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "Dual Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "ELEV_LIGHT_FAN_SCH_24_7": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ELEV_LIGHT_FAN_SCH_ADD_DF": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.58
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.48
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.46
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.62
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.16
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.14
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.18
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.08
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.04
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.06
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_Lgt_189_1": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:Weekdays"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For:Saturday"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_Lgt_ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_lighting_schedule_a": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_a_IECC2015": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For:Saturdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For:AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_b": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_b_2016": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_c_2016": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "FAN_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "HTGSETP_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_PACU_VAV_bot": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_PACU_VAV_mid": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_PACU_VAV_top": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM_ORIGINAL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM_STARTSTOP": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM_STARTSTOP_w_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 20
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 20
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM_w_SB": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 20.4444444444444
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 21
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.6
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 19.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.6
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HVACOperationSchd": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "HW-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Hours_of_operation": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "Humidity Setpoint Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        }
      ],
      "schedule_type_limits_name": "Humidity"
    },
    "INFIL_Door_Opening_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "INFIL_SCH_PNNL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "MinOA_MotorizedDamper_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For:Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "MinOA_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "PERIMETER_MID_ZN_2_MDP_Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.01
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.01
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.01
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.01
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.01
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.01
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.089
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.089
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "PERIMETER_MID_ZN_2_OA_Mult": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 04:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_1 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_1 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_1 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_bot_ZN_1 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_bot_ZN_2 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_2 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_2 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_bot_ZN_2 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_bot_ZN_3 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_3 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_3 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_bot_ZN_3 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_bot_ZN_4 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_4 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_bot_ZN_4 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_bot_ZN_4 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_mid_ZN_1 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_mid_ZN_1 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_mid_ZN_1 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_mid_ZN_1 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_mid_ZN_2 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_mid_ZN_2 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_mid_ZN_2 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_mid_ZN_2 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_mid_ZN_3 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_mid_ZN_3 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_mid_ZN_3 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_mid_ZN_3 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_mid_ZN_4 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_mid_ZN_4 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_mid_ZN_4 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_mid_ZN_4 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_top_ZN_1 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_top_ZN_1 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_top_ZN_1 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_top_ZN_1 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_top_ZN_2 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_top_ZN_2 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_top_ZN_2 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_top_ZN_2 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_top_ZN_3 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_top_ZN_3 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_top_ZN_3 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_top_ZN_3 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_top_ZN_4 sub cat Latent fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_top_ZN_4 sub cat Sensible fract sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Perimeter_top_ZN_4 sub cat Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Perimeter_top_ZN_4 sub catHot Supply Temp Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 55
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "PlantOnSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "ReheatCoilAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "SHADING_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "SHWSys1 Water Heater Ambient Temperature Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 22.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "SHWSys1 Water Heater Setpoint Temperature Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "SHWSys1-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Supply-Air-Temp-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 12.8
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "WORK_EFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_office": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 5:00"
        },
        {
          "field": 0.04184
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.08368
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.25105
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.75314
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.41841
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.25105
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.16736
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.08368
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.04184
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 6:00"
        },
        {
          "field": 0.04184
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.08368
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.25105
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.12552
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.04184
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.04184
        }
      ],
      "schedule_type_limits_name": "Fraction"
    }
  },
  "Schedule:Constant": {
    "VAV_BOT Max OA Fraction": {
      "hourly_value": 1.0
    },
    "VAV_MID Max OA Fraction": {
      "hourly_value": 1.0
    },
    "VAV_TOP Max OA Fraction": {
      "hourly_value": 1.0
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "Humidity": {
      "lower_limit_value": 10,
      "numeric_type": "Continuous",
      "upper_limit_value": 90
    },
    "Number": {},
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:MixedAir": {
    "PACU_VAV_bot_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode",
      "fan_outlet_node_name": "PACU_VAV_bot Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_bot Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode"
    },
    "PACU_VAV_bot_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode",
      "fan_outlet_node_name": "PACU_VAV_bot Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_bot Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode"
    },
    "PACU_VAV_bot_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode",
      "fan_outlet_node_name": "PACU_VAV_bot Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_bot Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode"
    },
    "PACU_VAV_mid_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode",
      "fan_outlet_node_name": "PACU_VAV_mid Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_mid Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode"
    },
    "PACU_VAV_mid_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode",
      "fan_outlet_node_name": "PACU_VAV_mid Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_mid Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode"
    },
    "PACU_VAV_mid_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode",
      "fan_outlet_node_name": "PACU_VAV_mid Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_mid Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode"
    },
    "PACU_VAV_top_CoolC SAT Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode",
      "fan_outlet_node_name": "PACU_VAV_top Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_top Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode"
    },
    "PACU_VAV_top_HeatC MixedAir Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode",
      "fan_outlet_node_name": "PACU_VAV_top Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_top Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode"
    },
    "PACU_VAV_top_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PACU_VAV_top_HeatC-PACU_VAV_top FanNode",
      "fan_outlet_node_name": "PACU_VAV_top Supply Equipment Outlet Node",
      "reference_setpoint_node_name": "PACU_VAV_top Supply Equipment Outlet Node",
      "setpoint_node_or_nodelist_name": "PACU_VAV_top_OA-PACU_VAV_top_CoolCNode"
    }
  },
  "SetpointManager:Scheduled": {
    "SWHSys1 Loop Setpoint Manager": {
      "control_variable": "Temperature",
      "schedule_name": "SHWSys1-Loop-Temp-Schedule",
      "setpoint_node_or_nodelist_name": "SWHSys1 Supply Outlet Node"
    }
  },
  "SetpointManager:Warmest": {
    "PACU_VAV_bot Supply Air Temperature Manager": {
      "control_variable": "Temperature",
      "hvac_air_loop_name": "PACU_VAV_bot",
      "maximum_setpoint_temperature": 15.6,
      "minimum_setpoint_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "PACU_VAV_bot Supply Equipment Outlet Node",
      "strategy": "MaximumTemperature"
    },
    "PACU_VAV_mid Supply Air Temperature Manager": {
      "control_variable": "Temperature",
      "hvac_air_loop_name": "PACU_VAV_mid",
      "maximum_setpoint_temperature": 15.6,
      "minimum_setpoint_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "PACU_VAV_mid Supply Equipment Outlet Node",
      "strategy": "MaximumTemperature"
    },
    "PACU_VAV_top Supply Air Temperature Manager": {
      "control_variable": "Temperature",
      "hvac_air_loop_name": "PACU_VAV_top",
      "maximum_setpoint_temperature": 15.6,
      "minimum_setpoint_temperature": 12.8,
      "setpoint_node_or_nodelist_name": "PACU_VAV_top Supply Equipment Outlet Node",
      "strategy": "MaximumTemperature"
    }
  },
  "ShadowCalculation": {
    "ShadowCalculation 1": {
      "shading_calculation_method": "PolygonClipping",
      "shading_calculation_update_frequency": 30,
      "shading_calculation_update_frequency_method": "Periodic"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:FCfactorMethod": {
    "Site:GroundTemperature:FCfactorMethod 1": {
      "april_ground_temperature": 0.8,
      "august_ground_temperature": 13.7,
      "december_ground_temperature": 18.5,
      "february_ground_temperature": 3.0,
      "january_ground_temperature": 7.1,
      "july_ground_temperature": 6.1,
      "june_ground_temperature": 4.8,
      "march_ground_temperature": -1.0,
      "may_ground_temperature": -0.2,
      "november_ground_temperature": 21.7,
      "october_ground_temperature": 22.7,
      "september_ground_temperature": 22.2
    }
  },
  "Site:Location": {
    "Denver-Aurora-Buckley.AFB_CO_USA WMO=724695": {
      "elevation": 1726.0,
      "latitude": 39.72,
      "longitude": -104.75,
      "time_zone": -7.0
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "annual_average_outdoor_air_temperature": 9.95,
      "calculation_method": "Correlation",
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1,
      "heating_sizing_factor": 1,
      "timesteps_in_averaging_window": 6
    }
  },
  "Sizing:Plant": {
    "Sizing:Plant 1": {
      "design_loop_exit_temperature": 60,
      "loop_design_temperature_difference": 5.0,
      "loop_type": "Heating",
      "plant_or_condenser_loop_name": "SWHSys1"
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PACU_VAV_bot",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 12.8,
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "cooling_supply_air_flow_rate": 0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": 0.9561,
      "heating_supply_air_flow_rate": 0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident"
    },
    "Sizing:System 2": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PACU_VAV_mid",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 12.8,
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "cooling_supply_air_flow_rate": 0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": 0.9561,
      "heating_supply_air_flow_rate": 0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident"
    },
    "Sizing:System 3": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PACU_VAV_top",
      "central_cooling_design_supply_air_humidity_ratio": 0.0085,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 12.8,
      "central_heating_maximum_system_air_flow_ratio": 0.3,
      "cooling_supply_air_flow_rate": 0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": 0.9561,
      "heating_supply_air_flow_rate": 0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident"
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Core_bottom",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Core_bottom"
    },
    "Sizing:Zone 2": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_1",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
    },
    "Sizing:Zone 3": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_2",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
    },
    "Sizing:Zone 4": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_3",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
    },
    "Sizing:Zone 5": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_bot_ZN_4",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
    },
    "Sizing:Zone 6": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Core_mid",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Core_mid"
    },
    "Sizing:Zone 7": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_1",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
    },
    "Sizing:Zone 8": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_2",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
    },
    "Sizing:Zone 9": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_3",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
    },
    "Sizing:Zone 10": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_mid_ZN_4",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
    },
    "Sizing:Zone 11": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Core_top",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Core_top"
    },
    "Sizing:Zone 12": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_1",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_top_ZN_1"
    },
    "Sizing:Zone 13": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_2",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_top_ZN_2"
    },
    "Sizing:Zone 14": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_3",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_top_ZN_3"
    },
    "Sizing:Zone 15": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Perimeter_top_ZN_4",
      "design_specification_zone_air_distribution_object_name": "VAV_Zone_AirDistribution",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.0085,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Perimeter_top_ZN_4"
    }
  },
  "SizingPeriod:DesignDay": {
    "Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB": {
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.423,
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.02,
      "barometric_pressure": 82237.0,
      "daily_dry_bulb_temperature_range": 14.8,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 33.9,
      "month": 7,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAETau",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
      "wind_direction": 30,
      "wind_speed": 3.6
    },
    "Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB": {
      "barometric_pressure": 82237.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -17.9,
      "month": 12,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.9,
      "wind_direction": 180,
      "wind_speed": 2.5
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "TARP"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "Core_bottom Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Core_mid Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Core_top Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_bot_ZN_1 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_bot_ZN_2 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_bot_ZN_3 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_bot_ZN_4 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_mid_ZN_1 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_mid_ZN_2 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM_w_SB",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM_w_SB"
    },
    "Perimeter_mid_ZN_3 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_mid_ZN_4 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_top_ZN_1 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_top_ZN_2 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_top_ZN_3 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Perimeter_top_ZN_4 Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 6
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "25.1"
    }
  },
  "WaterHeater:Mixed": {
    "SWHSys1 Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "CORE_BOTTOM",
      "deadband_temperature_difference": 2,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "NaturalGas",
      "heater_maximum_capacity": 29307.11,
      "heater_thermal_efficiency": 0.808039999279356,
      "indirect_water_heating_recovery_time": 1.5,
      "maximum_temperature_limit": 82.2222,
      "off_cycle_loss_coefficient_to_ambient_temperature": 7.56156266770142,
      "off_cycle_parasitic_fuel_consumption_rate": 1886.44,
      "off_cycle_parasitic_fuel_type": "NaturalGas",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 7.56156266770142,
      "on_cycle_parasitic_fuel_consumption_rate": 1886.44,
      "on_cycle_parasitic_fuel_type": "NaturalGas",
      "setpoint_temperature_schedule_name": "SHWSys1 Water Heater Setpoint Temperature Schedule",
      "source_side_design_flow_rate": "Autosize",
      "source_side_effectiveness": 1,
      "tank_volume": 0.3785412,
      "use_side_design_flow_rate": "Autosize",
      "use_side_effectiveness": 1,
      "use_side_inlet_node_name": "SWHSys1 Pump-Water HeaterNode",
      "use_side_outlet_node_name": "SWHSys1 Supply Equipment Outlet Node"
    }
  },
  "WaterUse:Connections": {
    "Core_bottom sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Core_bottom sub cat"
        }
      ],
      "inlet_node_name": "Core_bottom sub cat Water Inlet Node",
      "outlet_node_name": "Core_bottom sub cat Water Outlet Node"
    },
    "Core_mid sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Core_mid sub cat"
        }
      ],
      "inlet_node_name": "Core_mid sub cat Water Inlet Node",
      "outlet_node_name": "Core_mid sub cat Water Outlet Node"
    },
    "Core_top sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Core_top sub cat"
        }
      ],
      "inlet_node_name": "Core_top sub cat Water Inlet Node",
      "outlet_node_name": "Core_top sub cat Water Outlet Node"
    },
    "Perimeter_bot_ZN_1 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_bot_ZN_1 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_bot_ZN_1 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_bot_ZN_1 sub cat Water Outlet Node"
    },
    "Perimeter_bot_ZN_2 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_bot_ZN_2 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_bot_ZN_2 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_bot_ZN_2 sub cat Water Outlet Node"
    },
    "Perimeter_bot_ZN_3 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_bot_ZN_3 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_bot_ZN_3 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_bot_ZN_3 sub cat Water Outlet Node"
    },
    "Perimeter_bot_ZN_4 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_bot_ZN_4 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_bot_ZN_4 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_bot_ZN_4 sub cat Water Outlet Node"
    },
    "Perimeter_mid_ZN_1 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_mid_ZN_1 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_mid_ZN_1 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_mid_ZN_1 sub cat Water Outlet Node"
    },
    "Perimeter_mid_ZN_2 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_mid_ZN_2 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_mid_ZN_2 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_mid_ZN_2 sub cat Water Outlet Node"
    },
    "Perimeter_mid_ZN_3 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_mid_ZN_3 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_mid_ZN_3 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_mid_ZN_3 sub cat Water Outlet Node"
    },
    "Perimeter_mid_ZN_4 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_mid_ZN_4 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_mid_ZN_4 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_mid_ZN_4 sub cat Water Outlet Node"
    },
    "Perimeter_top_ZN_1 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_top_ZN_1 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_top_ZN_1 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_top_ZN_1 sub cat Water Outlet Node"
    },
    "Perimeter_top_ZN_2 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_top_ZN_2 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_top_ZN_2 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_top_ZN_2 sub cat Water Outlet Node"
    },
    "Perimeter_top_ZN_3 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_top_ZN_3 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_top_ZN_3 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_top_ZN_3 sub cat Water Outlet Node"
    },
    "Perimeter_top_ZN_4 sub cat": {
      "connections": [
        {
          "water_use_equipment_name": "Perimeter_top_ZN_4 sub cat"
        }
      ],
      "inlet_node_name": "Perimeter_top_ZN_4 sub cat Water Inlet Node",
      "outlet_node_name": "Perimeter_top_ZN_4 sub cat Water Outlet Node"
    }
  },
  "WaterUse:Equipment": {
    "Core_bottom sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Core_bottom sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Core_bottom sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Core_bottom sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Core_bottom sub cat Temp Sched",
      "zone_name": "Core_bottom"
    },
    "Core_mid sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Core_mid sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Core_mid sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Core_mid sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Core_mid sub cat Temp Sched",
      "zone_name": "Core_mid"
    },
    "Core_top sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Core_top sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Core_top sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Core_top sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Core_top sub cat Temp Sched",
      "zone_name": "Core_top"
    },
    "Perimeter_bot_ZN_1 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_bot_ZN_1 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_bot_ZN_1 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_bot_ZN_1 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_bot_ZN_1 sub cat Temp Sched",
      "zone_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_bot_ZN_2 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_bot_ZN_2 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_bot_ZN_2 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_bot_ZN_2 sub cat Temp Sched",
      "zone_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_bot_ZN_3 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_bot_ZN_3 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_bot_ZN_3 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_bot_ZN_3 sub cat Temp Sched",
      "zone_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_bot_ZN_4 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_bot_ZN_4 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_bot_ZN_4 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_bot_ZN_4 sub cat Temp Sched",
      "zone_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_mid_ZN_1 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_mid_ZN_1 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_mid_ZN_1 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_mid_ZN_1 sub cat Temp Sched",
      "zone_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_mid_ZN_2 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_mid_ZN_2 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_mid_ZN_2 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_mid_ZN_2 sub cat Temp Sched",
      "zone_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_mid_ZN_3 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_mid_ZN_3 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_mid_ZN_3 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_mid_ZN_3 sub cat Temp Sched",
      "zone_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_mid_ZN_4 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_mid_ZN_4 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_mid_ZN_4 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_mid_ZN_4 sub cat Temp Sched",
      "zone_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_top_ZN_1 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_top_ZN_1 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_top_ZN_1 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_top_ZN_1 sub cat Temp Sched",
      "zone_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_top_ZN_2 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_top_ZN_2 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_top_ZN_2 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_top_ZN_2 sub cat Temp Sched",
      "zone_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_top_ZN_3 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_top_ZN_3 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_top_ZN_3 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_top_ZN_3 sub cat Temp Sched",
      "zone_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4 sub cat": {
      "end_use_subcategory": "WaterUse",
      "flow_rate_fraction_schedule_name": "BLDG_SWH_SCH",
      "hot_water_supply_temperature_schedule_name": "Perimeter_top_ZN_4 sub catHot Supply Temp Sched",
      "latent_fraction_schedule_name": "Perimeter_top_ZN_4 sub cat Latent fract sched",
      "peak_flow_rate": 3.575111e-06,
      "sensible_fraction_schedule_name": "Perimeter_top_ZN_4 sub cat Sensible fract sched",
      "target_temperature_schedule_name": "Perimeter_top_ZN_4 sub cat Temp Sched",
      "zone_name": "Perimeter_top_ZN_4"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "Glazing Layer East": {
      "solar_heat_gain_coefficient": 0.378,
      "u_factor": 2.06120838,
      "visible_transmittance": 0.4158
    },
    "Glazing Layer North": {
      "solar_heat_gain_coefficient": 0.378,
      "u_factor": 2.06120838,
      "visible_transmittance": 0.4158
    },
    "Glazing Layer South": {
      "solar_heat_gain_coefficient": 0.378,
      "u_factor": 2.06120838,
      "visible_transmittance": 0.4158
    },
    "Glazing Layer West": {
      "solar_heat_gain_coefficient": 0.378,
      "u_factor": 2.06120838,
      "visible_transmittance": 0.4158
    }
  },
  "Zone": {
    "Core_bottom": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Core_mid": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Core_top": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "FirstFloor_Plenum": {
      "ceiling_height": 1.2192,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "No",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "MidFloor_Plenum": {
      "ceiling_height": 1.2192,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "No",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_bot_ZN_1": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_bot_ZN_2": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_bot_ZN_3": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_bot_ZN_4": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_mid_ZN_1": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_mid_ZN_2": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_mid_ZN_3": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_mid_ZN_4": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_top_ZN_1": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_top_ZN_2": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_top_ZN_3": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Perimeter_top_ZN_4": {
      "ceiling_height": 2.7432,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "TopFloor_Plenum": {
      "ceiling_height": 1.2192,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "No",
      "type": 1,
      "volume": "Autocalculate",
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    }
  },
  "ZoneControl:Thermostat": {
    "Core_bottom Thermostat": {
      "control_1_name": "Core_bottom Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Core_bottom"
    },
    "Core_mid Thermostat": {
      "control_1_name": "Core_mid Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Core_mid"
    },
    "Core_top Thermostat": {
      "control_1_name": "Core_top Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Core_top"
    },
    "Perimeter_bot_ZN_1 Thermostat": {
      "control_1_name": "Perimeter_bot_ZN_1 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2 Thermostat": {
      "control_1_name": "Perimeter_bot_ZN_2 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3 Thermostat": {
      "control_1_name": "Perimeter_bot_ZN_3 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4 Thermostat": {
      "control_1_name": "Perimeter_bot_ZN_4 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1 Thermostat": {
      "control_1_name": "Perimeter_mid_ZN_1 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2 Thermostat": {
      "control_1_name": "Perimeter_mid_ZN_2 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3 Thermostat": {
      "control_1_name": "Perimeter_mid_ZN_3 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4 Thermostat": {
      "control_1_name": "Perimeter_mid_ZN_4 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1 Thermostat": {
      "control_1_name": "Perimeter_top_ZN_1 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2 Thermostat": {
      "control_1_name": "Perimeter_top_ZN_2 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3 Thermostat": {
      "control_1_name": "Perimeter_top_ZN_3 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4 Thermostat": {
      "control_1_name": "Perimeter_top_ZN_4 Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Perimeter_top_ZN_4"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "Core_bottom VAV Box": {
      "air_distribution_unit_outlet_node_name": "Core_bottom VAV Box Outlet Node",
      "air_terminal_name": "Core_bottom VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Core_mid VAV Box": {
      "air_distribution_unit_outlet_node_name": "Core_mid VAV Box Outlet Node",
      "air_terminal_name": "Core_mid VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Core_top VAV Box": {
      "air_distribution_unit_outlet_node_name": "Core_top VAV Box Outlet Node",
      "air_terminal_name": "Core_top VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_bot_ZN_1 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_1 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_bot_ZN_1 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_bot_ZN_2 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_2 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_bot_ZN_2 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_bot_ZN_3 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_3 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_bot_ZN_3 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_bot_ZN_4 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_bot_ZN_4 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_bot_ZN_4 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_mid_ZN_1 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_1 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_mid_ZN_1 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_mid_ZN_2 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_2 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_mid_ZN_2 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_mid_ZN_3 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_3 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_mid_ZN_3 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_mid_ZN_4 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_mid_ZN_4 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_mid_ZN_4 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_top_ZN_1 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_1 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_top_ZN_1 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_top_ZN_2 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_2 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_top_ZN_2 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_top_ZN_3 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_3 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_top_ZN_3 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    },
    "Perimeter_top_ZN_4 VAV Box": {
      "air_distribution_unit_outlet_node_name": "Perimeter_top_ZN_4 VAV Box Outlet Node",
      "air_terminal_name": "Perimeter_top_ZN_4 VAV Box Component",
      "air_terminal_object_type": "AirTerminal:SingleDuct:VAV:Reheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "Core_bottom Inlet Nodes",
      "zone_air_node_name": "Core_bottom Air Node",
      "zone_conditioning_equipment_list_name": "Core_bottom Equipment",
      "zone_name": "Core_bottom",
      "zone_return_air_node_or_nodelist_name": "Core_bottom Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_1 Inlet Nodes",
      "zone_air_node_name": "Perimeter_bot_ZN_1 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_1 Equipment",
      "zone_name": "Perimeter_bot_ZN_1",
      "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_1 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_2 Inlet Nodes",
      "zone_air_node_name": "Perimeter_bot_ZN_2 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_2 Equipment",
      "zone_name": "Perimeter_bot_ZN_2",
      "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_2 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_3 Inlet Nodes",
      "zone_air_node_name": "Perimeter_bot_ZN_3 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_3 Equipment",
      "zone_name": "Perimeter_bot_ZN_3",
      "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_3 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_bot_ZN_4 Inlet Nodes",
      "zone_air_node_name": "Perimeter_bot_ZN_4 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_bot_ZN_4 Equipment",
      "zone_name": "Perimeter_bot_ZN_4",
      "zone_return_air_node_or_nodelist_name": "Perimeter_bot_ZN_4 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 6": {
      "zone_air_inlet_node_or_nodelist_name": "Core_mid Inlet Nodes",
      "zone_air_node_name": "Core_mid Air Node",
      "zone_conditioning_equipment_list_name": "Core_mid Equipment",
      "zone_name": "Core_mid",
      "zone_return_air_node_or_nodelist_name": "Core_mid Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 7": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_1 Inlet Nodes",
      "zone_air_node_name": "Perimeter_mid_ZN_1 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_1 Equipment",
      "zone_name": "Perimeter_mid_ZN_1",
      "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_1 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 8": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_2 Inlet Nodes",
      "zone_air_node_name": "Perimeter_mid_ZN_2 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_2 Equipment",
      "zone_name": "Perimeter_mid_ZN_2",
      "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_2 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 9": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_3 Inlet Nodes",
      "zone_air_node_name": "Perimeter_mid_ZN_3 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_3 Equipment",
      "zone_name": "Perimeter_mid_ZN_3",
      "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_3 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 10": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_mid_ZN_4 Inlet Nodes",
      "zone_air_node_name": "Perimeter_mid_ZN_4 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_mid_ZN_4 Equipment",
      "zone_name": "Perimeter_mid_ZN_4",
      "zone_return_air_node_or_nodelist_name": "Perimeter_mid_ZN_4 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 11": {
      "zone_air_inlet_node_or_nodelist_name": "Core_top Inlet Nodes",
      "zone_air_node_name": "Core_top Air Node",
      "zone_conditioning_equipment_list_name": "Core_top Equipment",
      "zone_name": "Core_top",
      "zone_return_air_node_or_nodelist_name": "Core_top Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 12": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_1 Inlet Nodes",
      "zone_air_node_name": "Perimeter_top_ZN_1 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_1 Equipment",
      "zone_name": "Perimeter_top_ZN_1",
      "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_1 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 13": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_2 Inlet Nodes",
      "zone_air_node_name": "Perimeter_top_ZN_2 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_2 Equipment",
      "zone_name": "Perimeter_top_ZN_2",
      "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_2 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 14": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_3 Inlet Nodes",
      "zone_air_node_name": "Perimeter_top_ZN_3 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_3 Equipment",
      "zone_name": "Perimeter_top_ZN_3",
      "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_3 Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 15": {
      "zone_air_inlet_node_or_nodelist_name": "Perimeter_top_ZN_4 Inlet Nodes",
      "zone_air_node_name": "Perimeter_top_ZN_4 Air Node",
      "zone_conditioning_equipment_list_name": "Perimeter_top_ZN_4 Equipment",
      "zone_name": "Perimeter_top_ZN_4",
      "zone_return_air_node_or_nodelist_name": "Perimeter_top_ZN_4 Return Air Node"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Core_bottom Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Core_bottom VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Core_mid Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Core_mid VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Core_top Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Core_top VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_bot_ZN_1 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_bot_ZN_1 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_bot_ZN_2 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_bot_ZN_2 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_bot_ZN_3 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_bot_ZN_3 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_bot_ZN_4 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_bot_ZN_4 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_mid_ZN_1 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_mid_ZN_1 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_mid_ZN_2 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_mid_ZN_2 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_mid_ZN_3 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_mid_ZN_3 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_mid_ZN_4 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_mid_ZN_4 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_top_ZN_1 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_top_ZN_1 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_top_ZN_2 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_top_ZN_2 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_top_ZN_3 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_top_ZN_3 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Perimeter_top_ZN_4 Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Perimeter_top_ZN_4 VAV Box",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "FirstFloor_Plenum_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "FirstFloor_Plenum"
    },
    "MidFloor_Plenum_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "MidFloor_Plenum"
    },
    "Perimeter_bot_ZN_1_Door_Infiltration": {
      "constant_term_coefficient": 1.0,
      "design_flow_rate": 0.59722061168,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL_Door_Opening_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_1_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_1"
    },
    "Perimeter_bot_ZN_2_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_2"
    },
    "Perimeter_bot_ZN_3_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_3"
    },
    "Perimeter_bot_ZN_4_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_bot_ZN_4"
    },
    "Perimeter_mid_ZN_1_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_1"
    },
    "Perimeter_mid_ZN_2_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_2"
    },
    "Perimeter_mid_ZN_3_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_3"
    },
    "Perimeter_mid_ZN_4_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_mid_ZN_4"
    },
    "Perimeter_top_ZN_1_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_1"
    },
    "Perimeter_top_ZN_2_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_2"
    },
    "Perimeter_top_ZN_3_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_3"
    },
    "Perimeter_top_ZN_4_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Perimeter_top_ZN_4"
    },
    "TopFloor_Plenum_Infiltration": {
      "constant_term_coefficient": 0,
      "design_flow_rate": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "TopFloor_Plenum"
    }
  }
}