{
  "AirLoopHVAC": {
    "Split GN1": {
      "availability_manager_list_name": "Split GN1 Availability Manager List",
      "branch_list_name": "Split GN1 Air Loop Branches",
      "demand_side_inlet_node_names": "Split GN1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split GN1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split GN1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split GN1 Supply Equipment Outlet Node"
    },
    "Split GN2": {
      "availability_manager_list_name": "Split GN2 Availability Manager List",
      "branch_list_name": "Split GN2 Air Loop Branches",
      "demand_side_inlet_node_names": "Split GN2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split GN2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split GN2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split GN2 Supply Equipment Outlet Node"
    },
    "Split GNE": {
      "availability_manager_list_name": "Split GNE Availability Manager List",
      "branch_list_name": "Split GNE Air Loop Branches",
      "demand_side_inlet_node_names": "Split GNE Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split GNE Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split GNE Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split GNE Supply Equipment Outlet Node"
    },
    "Split GNW": {
      "availability_manager_list_name": "Split GNW Availability Manager List",
      "branch_list_name": "Split GNW Air Loop Branches",
      "demand_side_inlet_node_names": "Split GNW Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split GNW Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split GNW Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split GNW Supply Equipment Outlet Node"
    },
    "Split GS1": {
      "availability_manager_list_name": "Split GS1 Availability Manager List",
      "branch_list_name": "Split GS1 Air Loop Branches",
      "demand_side_inlet_node_names": "Split GS1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split GS1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split GS1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split GS1 Supply Equipment Outlet Node"
    },
    "Split GS2": {
      "availability_manager_list_name": "Split GS2 Availability Manager List",
      "branch_list_name": "Split GS2 Air Loop Branches",
      "demand_side_inlet_node_names": "Split GS2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split GS2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split GS2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split GS2 Supply Equipment Outlet Node"
    },
    "Split GSW": {
      "availability_manager_list_name": "Split GSW Availability Manager List",
      "branch_list_name": "Split GSW Air Loop Branches",
      "demand_side_inlet_node_names": "Split GSW Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split GSW Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split GSW Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split GSW Supply Equipment Outlet Node"
    },
    "Split MN1": {
      "availability_manager_list_name": "Split MN1 Availability Manager List",
      "branch_list_name": "Split MN1 Air Loop Branches",
      "demand_side_inlet_node_names": "Split MN1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split MN1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split MN1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split MN1 Supply Equipment Outlet Node"
    },
    "Split MN2": {
      "availability_manager_list_name": "Split MN2 Availability Manager List",
      "branch_list_name": "Split MN2 Air Loop Branches",
      "demand_side_inlet_node_names": "Split MN2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split MN2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split MN2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split MN2 Supply Equipment Outlet Node"
    },
    "Split MNE": {
      "availability_manager_list_name": "Split MNE Availability Manager List",
      "branch_list_name": "Split MNE Air Loop Branches",
      "demand_side_inlet_node_names": "Split MNE Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split MNE Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split MNE Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split MNE Supply Equipment Outlet Node"
    },
    "Split MNW": {
      "availability_manager_list_name": "Split MNW Availability Manager List",
      "branch_list_name": "Split MNW Air Loop Branches",
      "demand_side_inlet_node_names": "Split MNW Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split MNW Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split MNW Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split MNW Supply Equipment Outlet Node"
    },
    "Split MS1": {
      "availability_manager_list_name": "Split MS1 Availability Manager List",
      "branch_list_name": "Split MS1 Air Loop Branches",
      "demand_side_inlet_node_names": "Split MS1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split MS1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split MS1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split MS1 Supply Equipment Outlet Node"
    },
    "Split MS2": {
      "availability_manager_list_name": "Split MS2 Availability Manager List",
      "branch_list_name": "Split MS2 Air Loop Branches",
      "demand_side_inlet_node_names": "Split MS2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split MS2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split MS2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split MS2 Supply Equipment Outlet Node"
    },
    "Split MSE": {
      "availability_manager_list_name": "Split MSE Availability Manager List",
      "branch_list_name": "Split MSE Air Loop Branches",
      "demand_side_inlet_node_names": "Split MSE Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split MSE Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split MSE Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split MSE Supply Equipment Outlet Node"
    },
    "Split MSW": {
      "availability_manager_list_name": "Split MSW Availability Manager List",
      "branch_list_name": "Split MSW Air Loop Branches",
      "demand_side_inlet_node_names": "Split MSW Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split MSW Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split MSW Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split MSW Supply Equipment Outlet Node"
    },
    "Split Office": {
      "availability_manager_list_name": "Split Office Availability Manager List",
      "branch_list_name": "Split Office Air Loop Branches",
      "demand_side_inlet_node_names": "Split Office Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split Office Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split Office Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split Office Supply Equipment Outlet Node"
    },
    "Split TN1": {
      "availability_manager_list_name": "Split TN1 Availability Manager List",
      "branch_list_name": "Split TN1 Air Loop Branches",
      "demand_side_inlet_node_names": "Split TN1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split TN1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split TN1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split TN1 Supply Equipment Outlet Node"
    },
    "Split TN2": {
      "availability_manager_list_name": "Split TN2 Availability Manager List",
      "branch_list_name": "Split TN2 Air Loop Branches",
      "demand_side_inlet_node_names": "Split TN2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split TN2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split TN2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split TN2 Supply Equipment Outlet Node"
    },
    "Split TNE": {
      "availability_manager_list_name": "Split TNE Availability Manager List",
      "branch_list_name": "Split TNE Air Loop Branches",
      "demand_side_inlet_node_names": "Split TNE Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split TNE Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split TNE Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split TNE Supply Equipment Outlet Node"
    },
    "Split TNW": {
      "availability_manager_list_name": "Split TNW Availability Manager List",
      "branch_list_name": "Split TNW Air Loop Branches",
      "demand_side_inlet_node_names": "Split TNW Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split TNW Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split TNW Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split TNW Supply Equipment Outlet Node"
    },
    "Split TS1": {
      "availability_manager_list_name": "Split TS1 Availability Manager List",
      "branch_list_name": "Split TS1 Air Loop Branches",
      "demand_side_inlet_node_names": "Split TS1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split TS1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split TS1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split TS1 Supply Equipment Outlet Node"
    },
    "Split TS2": {
      "availability_manager_list_name": "Split TS2 Availability Manager List",
      "branch_list_name": "Split TS2 Air Loop Branches",
      "demand_side_inlet_node_names": "Split TS2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split TS2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split TS2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split TS2 Supply Equipment Outlet Node"
    },
    "Split TSE": {
      "availability_manager_list_name": "Split TSE Availability Manager List",
      "branch_list_name": "Split TSE Air Loop Branches",
      "demand_side_inlet_node_names": "Split TSE Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split TSE Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split TSE Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split TSE Supply Equipment Outlet Node"
    },
    "Split TSW": {
      "availability_manager_list_name": "Split TSW Availability Manager List",
      "branch_list_name": "Split TSW Air Loop Branches",
      "demand_side_inlet_node_names": "Split TSW Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "Split TSW Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "Split TSW Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "Split TSW Supply Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "Split GN1_OA_Controllers": {
      "controller_1_name": "Split GN1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split GN2_OA_Controllers": {
      "controller_1_name": "Split GN2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split GNE_OA_Controllers": {
      "controller_1_name": "Split GNE_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split GNW_OA_Controllers": {
      "controller_1_name": "Split GNW_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split GS1_OA_Controllers": {
      "controller_1_name": "Split GS1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split GS2_OA_Controllers": {
      "controller_1_name": "Split GS2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split GSW_OA_Controllers": {
      "controller_1_name": "Split GSW_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split MN1_OA_Controllers": {
      "controller_1_name": "Split MN1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split MN2_OA_Controllers": {
      "controller_1_name": "Split MN2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split MNE_OA_Controllers": {
      "controller_1_name": "Split MNE_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split MNW_OA_Controllers": {
      "controller_1_name": "Split MNW_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split MS1_OA_Controllers": {
      "controller_1_name": "Split MS1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split MS2_OA_Controllers": {
      "controller_1_name": "Split MS2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split MSE_OA_Controllers": {
      "controller_1_name": "Split MSE_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split MSW_OA_Controllers": {
      "controller_1_name": "Split MSW_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split Office_OA_Controllers": {
      "controller_1_name": "Split Office_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split TN1_OA_Controllers": {
      "controller_1_name": "Split TN1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split TN2_OA_Controllers": {
      "controller_1_name": "Split TN2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split TNE_OA_Controllers": {
      "controller_1_name": "Split TNE_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split TNW_OA_Controllers": {
      "controller_1_name": "Split TNW_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split TS1_OA_Controllers": {
      "controller_1_name": "Split TS1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split TS2_OA_Controllers": {
      "controller_1_name": "Split TS2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split TSE_OA_Controllers": {
      "controller_1_name": "Split TSE_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "Split TSW_OA_Controllers": {
      "controller_1_name": "Split TSW_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "Split GN1_OA": {
      "controller_list_name": "Split GN1_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split GN1_OA_Equipment"
    },
    "Split GN2_OA": {
      "controller_list_name": "Split GN2_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split GN2_OA_Equipment"
    },
    "Split GNE_OA": {
      "controller_list_name": "Split GNE_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split GNE_OA_Equipment"
    },
    "Split GNW_OA": {
      "controller_list_name": "Split GNW_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split GNW_OA_Equipment"
    },
    "Split GS1_OA": {
      "controller_list_name": "Split GS1_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split GS1_OA_Equipment"
    },
    "Split GS2_OA": {
      "controller_list_name": "Split GS2_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split GS2_OA_Equipment"
    },
    "Split GSW_OA": {
      "controller_list_name": "Split GSW_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split GSW_OA_Equipment"
    },
    "Split MN1_OA": {
      "controller_list_name": "Split MN1_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split MN1_OA_Equipment"
    },
    "Split MN2_OA": {
      "controller_list_name": "Split MN2_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split MN2_OA_Equipment"
    },
    "Split MNE_OA": {
      "controller_list_name": "Split MNE_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split MNE_OA_Equipment"
    },
    "Split MNW_OA": {
      "controller_list_name": "Split MNW_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split MNW_OA_Equipment"
    },
    "Split MS1_OA": {
      "controller_list_name": "Split MS1_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split MS1_OA_Equipment"
    },
    "Split MS2_OA": {
      "controller_list_name": "Split MS2_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split MS2_OA_Equipment"
    },
    "Split MSE_OA": {
      "controller_list_name": "Split MSE_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split MSE_OA_Equipment"
    },
    "Split MSW_OA": {
      "controller_list_name": "Split MSW_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split MSW_OA_Equipment"
    },
    "Split Office_OA": {
      "controller_list_name": "Split Office_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split Office_OA_Equipment"
    },
    "Split TN1_OA": {
      "controller_list_name": "Split TN1_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split TN1_OA_Equipment"
    },
    "Split TN2_OA": {
      "controller_list_name": "Split TN2_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split TN2_OA_Equipment"
    },
    "Split TNE_OA": {
      "controller_list_name": "Split TNE_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split TNE_OA_Equipment"
    },
    "Split TNW_OA": {
      "controller_list_name": "Split TNW_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split TNW_OA_Equipment"
    },
    "Split TS1_OA": {
      "controller_list_name": "Split TS1_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split TS1_OA_Equipment"
    },
    "Split TS2_OA": {
      "controller_list_name": "Split TS2_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split TS2_OA_Equipment"
    },
    "Split TSE_OA": {
      "controller_list_name": "Split TSE_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split TSE_OA_Equipment"
    },
    "Split TSW_OA": {
      "controller_list_name": "Split TSW_OA_Controllers",
      "outdoor_air_equipment_list_name": "Split TSW_OA_Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "Split GN1_OA_Equipment": {
      "component_1_name": "Split GN1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split GN2_OA_Equipment": {
      "component_1_name": "Split GN2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split GNE_OA_Equipment": {
      "component_1_name": "Split GNE_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split GNW_OA_Equipment": {
      "component_1_name": "Split GNW_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split GS1_OA_Equipment": {
      "component_1_name": "Split GS1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split GS2_OA_Equipment": {
      "component_1_name": "Split GS2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split GSW_OA_Equipment": {
      "component_1_name": "Split GSW_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split MN1_OA_Equipment": {
      "component_1_name": "Split MN1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split MN2_OA_Equipment": {
      "component_1_name": "Split MN2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split MNE_OA_Equipment": {
      "component_1_name": "Split MNE_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split MNW_OA_Equipment": {
      "component_1_name": "Split MNW_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split MS1_OA_Equipment": {
      "component_1_name": "Split MS1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split MS2_OA_Equipment": {
      "component_1_name": "Split MS2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split MSE_OA_Equipment": {
      "component_1_name": "Split MSE_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split MSW_OA_Equipment": {
      "component_1_name": "Split MSW_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split Office_OA_Equipment": {
      "component_1_name": "Split Office_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split TN1_OA_Equipment": {
      "component_1_name": "Split TN1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split TN2_OA_Equipment": {
      "component_1_name": "Split TN2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split TNE_OA_Equipment": {
      "component_1_name": "Split TNE_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split TNW_OA_Equipment": {
      "component_1_name": "Split TNW_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split TS1_OA_Equipment": {
      "component_1_name": "Split TS1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split TS2_OA_Equipment": {
      "component_1_name": "Split TS2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split TSE_OA_Equipment": {
      "component_1_name": "Split TSE_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "Split TSW_OA_Equipment": {
      "component_1_name": "Split TSW_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "Split GN1 Return Air Path": {
      "components": [
        {
          "component_name": "Split GN1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split GN1 Zone Equipment Outlet Node"
    },
    "Split GN2 Return Air Path": {
      "components": [
        {
          "component_name": "Split GN2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split GN2 Zone Equipment Outlet Node"
    },
    "Split GNE Return Air Path": {
      "components": [
        {
          "component_name": "Split GNE Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split GNE Zone Equipment Outlet Node"
    },
    "Split GNW Return Air Path": {
      "components": [
        {
          "component_name": "Split GNW Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split GNW Zone Equipment Outlet Node"
    },
    "Split GS1 Return Air Path": {
      "components": [
        {
          "component_name": "Split GS1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split GS1 Zone Equipment Outlet Node"
    },
    "Split GS2 Return Air Path": {
      "components": [
        {
          "component_name": "Split GS2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split GS2 Zone Equipment Outlet Node"
    },
    "Split GSW Return Air Path": {
      "components": [
        {
          "component_name": "Split GSW Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split GSW Zone Equipment Outlet Node"
    },
    "Split MN1 Return Air Path": {
      "components": [
        {
          "component_name": "Split MN1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split MN1 Zone Equipment Outlet Node"
    },
    "Split MN2 Return Air Path": {
      "components": [
        {
          "component_name": "Split MN2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split MN2 Zone Equipment Outlet Node"
    },
    "Split MNE Return Air Path": {
      "components": [
        {
          "component_name": "Split MNE Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split MNE Zone Equipment Outlet Node"
    },
    "Split MNW Return Air Path": {
      "components": [
        {
          "component_name": "Split MNW Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split MNW Zone Equipment Outlet Node"
    },
    "Split MS1 Return Air Path": {
      "components": [
        {
          "component_name": "Split MS1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split MS1 Zone Equipment Outlet Node"
    },
    "Split MS2 Return Air Path": {
      "components": [
        {
          "component_name": "Split MS2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split MS2 Zone Equipment Outlet Node"
    },
    "Split MSE Return Air Path": {
      "components": [
        {
          "component_name": "Split MSE Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split MSE Zone Equipment Outlet Node"
    },
    "Split MSW Return Air Path": {
      "components": [
        {
          "component_name": "Split MSW Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split MSW Zone Equipment Outlet Node"
    },
    "Split Office Return Air Path": {
      "components": [
        {
          "component_name": "Split Office Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split Office Zone Equipment Outlet Node"
    },
    "Split TN1 Return Air Path": {
      "components": [
        {
          "component_name": "Split TN1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split TN1 Zone Equipment Outlet Node"
    },
    "Split TN2 Return Air Path": {
      "components": [
        {
          "component_name": "Split TN2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split TN2 Zone Equipment Outlet Node"
    },
    "Split TNE Return Air Path": {
      "components": [
        {
          "component_name": "Split TNE Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split TNE Zone Equipment Outlet Node"
    },
    "Split TNW Return Air Path": {
      "components": [
        {
          "component_name": "Split TNW Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split TNW Zone Equipment Outlet Node"
    },
    "Split TS1 Return Air Path": {
      "components": [
        {
          "component_name": "Split TS1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split TS1 Zone Equipment Outlet Node"
    },
    "Split TS2 Return Air Path": {
      "components": [
        {
          "component_name": "Split TS2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split TS2 Zone Equipment Outlet Node"
    },
    "Split TSE Return Air Path": {
      "components": [
        {
          "component_name": "Split TSE Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split TSE Zone Equipment Outlet Node"
    },
    "Split TSW Return Air Path": {
      "components": [
        {
          "component_name": "Split TSW Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "Split TSW Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "Split GN1": {
      "components": [
        {
          "component_name": "Split GN1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split GN1 Zone Equipment Inlet Node"
    },
    "Split GN2": {
      "components": [
        {
          "component_name": "Split GN2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split GN2 Zone Equipment Inlet Node"
    },
    "Split GNE": {
      "components": [
        {
          "component_name": "Split GNE Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split GNE Zone Equipment Inlet Node"
    },
    "Split GNW": {
      "components": [
        {
          "component_name": "Split GNW Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split GNW Zone Equipment Inlet Node"
    },
    "Split GS1": {
      "components": [
        {
          "component_name": "Split GS1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split GS1 Zone Equipment Inlet Node"
    },
    "Split GS2": {
      "components": [
        {
          "component_name": "Split GS2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split GS2 Zone Equipment Inlet Node"
    },
    "Split GSW": {
      "components": [
        {
          "component_name": "Split GSW Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split GSW Zone Equipment Inlet Node"
    },
    "Split MN1": {
      "components": [
        {
          "component_name": "Split MN1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split MN1 Zone Equipment Inlet Node"
    },
    "Split MN2": {
      "components": [
        {
          "component_name": "Split MN2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split MN2 Zone Equipment Inlet Node"
    },
    "Split MNE": {
      "components": [
        {
          "component_name": "Split MNE Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split MNE Zone Equipment Inlet Node"
    },
    "Split MNW": {
      "components": [
        {
          "component_name": "Split MNW Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split MNW Zone Equipment Inlet Node"
    },
    "Split MS1": {
      "components": [
        {
          "component_name": "Split MS1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split MS1 Zone Equipment Inlet Node"
    },
    "Split MS2": {
      "components": [
        {
          "component_name": "Split MS2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split MS2 Zone Equipment Inlet Node"
    },
    "Split MSE": {
      "components": [
        {
          "component_name": "Split MSE Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split MSE Zone Equipment Inlet Node"
    },
    "Split MSW": {
      "components": [
        {
          "component_name": "Split MSW Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split MSW Zone Equipment Inlet Node"
    },
    "Split Office": {
      "components": [
        {
          "component_name": "Split Office Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split Office Zone Equipment Inlet Node"
    },
    "Split TN1": {
      "components": [
        {
          "component_name": "Split TN1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split TN1 Zone Equipment Inlet Node"
    },
    "Split TN2": {
      "components": [
        {
          "component_name": "Split TN2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split TN2 Zone Equipment Inlet Node"
    },
    "Split TNE": {
      "components": [
        {
          "component_name": "Split TNE Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split TNE Zone Equipment Inlet Node"
    },
    "Split TNW": {
      "components": [
        {
          "component_name": "Split TNW Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split TNW Zone Equipment Inlet Node"
    },
    "Split TS1": {
      "components": [
        {
          "component_name": "Split TS1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split TS1 Zone Equipment Inlet Node"
    },
    "Split TS2": {
      "components": [
        {
          "component_name": "Split TS2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split TS2 Zone Equipment Inlet Node"
    },
    "Split TSE": {
      "components": [
        {
          "component_name": "Split TSE Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split TSE Zone Equipment Inlet Node"
    },
    "Split TSW": {
      "components": [
        {
          "component_name": "Split TSW Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "Split TSW Zone Equipment Inlet Node"
    }
  },
  "AirLoopHVAC:UnitarySystem": {
    "Split GN1_Unitary_Package_DX": {
      "air_inlet_node_name": "Split GN1 Mixed Air Outlet",
      "air_outlet_node_name": "Split GN1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "G N1 Apartment",
      "cooling_coil_name": "Split GN1 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split GN1 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split GN1 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split GN2_Unitary_Package_DX": {
      "air_inlet_node_name": "Split GN2 Mixed Air Outlet",
      "air_outlet_node_name": "Split GN2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "G N2 Apartment",
      "cooling_coil_name": "Split GN2 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split GN2 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split GN2 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split GNE_Unitary_Package_DX": {
      "air_inlet_node_name": "Split GNE Mixed Air Outlet",
      "air_outlet_node_name": "Split GNE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "G NE Apartment",
      "cooling_coil_name": "Split GNE Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split GNE Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split GNE Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split GNW_Unitary_Package_DX": {
      "air_inlet_node_name": "Split GNW Mixed Air Outlet",
      "air_outlet_node_name": "Split GNW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "G NW Apartment",
      "cooling_coil_name": "Split GNW Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split GNW Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split GNW Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split GS1_Unitary_Package_DX": {
      "air_inlet_node_name": "Split GS1 Mixed Air Outlet",
      "air_outlet_node_name": "Split GS1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "G S1 Apartment",
      "cooling_coil_name": "Split GS1 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split GS1 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split GS1 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split GS2_Unitary_Package_DX": {
      "air_inlet_node_name": "Split GS2 Mixed Air Outlet",
      "air_outlet_node_name": "Split GS2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "G S2 Apartment",
      "cooling_coil_name": "Split GS2 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split GS2 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split GS2 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split GSW_Unitary_Package_DX": {
      "air_inlet_node_name": "Split GSW Mixed Air Outlet",
      "air_outlet_node_name": "Split GSW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "G SW Apartment",
      "cooling_coil_name": "Split GSW Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split GSW Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split GSW Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split MN1_Unitary_Package_DX": {
      "air_inlet_node_name": "Split MN1 Mixed Air Outlet",
      "air_outlet_node_name": "Split MN1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "M N1 Apartment",
      "cooling_coil_name": "Split MN1 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split MN1 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split MN1 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split MN2_Unitary_Package_DX": {
      "air_inlet_node_name": "Split MN2 Mixed Air Outlet",
      "air_outlet_node_name": "Split MN2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "M N2 Apartment",
      "cooling_coil_name": "Split MN2 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split MN2 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split MN2 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split MNE_Unitary_Package_DX": {
      "air_inlet_node_name": "Split MNE Mixed Air Outlet",
      "air_outlet_node_name": "Split MNE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "M NE Apartment",
      "cooling_coil_name": "Split MNE Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split MNE Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split MNE Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split MNW_Unitary_Package_DX": {
      "air_inlet_node_name": "Split MNW Mixed Air Outlet",
      "air_outlet_node_name": "Split MNW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "M NW Apartment",
      "cooling_coil_name": "Split MNW Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split MNW Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split MNW Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split MS1_Unitary_Package_DX": {
      "air_inlet_node_name": "Split MS1 Mixed Air Outlet",
      "air_outlet_node_name": "Split MS1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "M S1 Apartment",
      "cooling_coil_name": "Split MS1 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split MS1 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split MS1 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split MS2_Unitary_Package_DX": {
      "air_inlet_node_name": "Split MS2 Mixed Air Outlet",
      "air_outlet_node_name": "Split MS2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "M S2 Apartment",
      "cooling_coil_name": "Split MS2 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split MS2 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split MS2 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split MSE_Unitary_Package_DX": {
      "air_inlet_node_name": "Split MSE Mixed Air Outlet",
      "air_outlet_node_name": "Split MSE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "M SE Apartment",
      "cooling_coil_name": "Split MSE Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split MSE Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split MSE Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split MSW_Unitary_Package_DX": {
      "air_inlet_node_name": "Split MSW Mixed Air Outlet",
      "air_outlet_node_name": "Split MSW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "M SW Apartment",
      "cooling_coil_name": "Split MSW Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split MSW Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split MSW Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split Office_Unitary_Package_DX": {
      "air_inlet_node_name": "Split Office Mixed Air Outlet",
      "air_outlet_node_name": "Split Office Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Office",
      "cooling_coil_name": "Split Office Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split Office Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "FAN_OFF_w_SB_SCH",
      "supply_fan_name": "Split Office Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split TN1_Unitary_Package_DX": {
      "air_inlet_node_name": "Split TN1 Mixed Air Outlet",
      "air_outlet_node_name": "Split TN1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "T N1 Apartment",
      "cooling_coil_name": "Split TN1 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split TN1 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split TN1 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split TN2_Unitary_Package_DX": {
      "air_inlet_node_name": "Split TN2 Mixed Air Outlet",
      "air_outlet_node_name": "Split TN2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "T N2 Apartment",
      "cooling_coil_name": "Split TN2 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split TN2 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split TN2 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split TNE_Unitary_Package_DX": {
      "air_inlet_node_name": "Split TNE Mixed Air Outlet",
      "air_outlet_node_name": "Split TNE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "T NE Apartment",
      "cooling_coil_name": "Split TNE Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split TNE Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split TNE Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split TNW_Unitary_Package_DX": {
      "air_inlet_node_name": "Split TNW Mixed Air Outlet",
      "air_outlet_node_name": "Split TNW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "T NW Apartment",
      "cooling_coil_name": "Split TNW Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split TNW Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split TNW Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split TS1_Unitary_Package_DX": {
      "air_inlet_node_name": "Split TS1 Mixed Air Outlet",
      "air_outlet_node_name": "Split TS1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "T S1 Apartment",
      "cooling_coil_name": "Split TS1 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split TS1 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split TS1 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split TS2_Unitary_Package_DX": {
      "air_inlet_node_name": "Split TS2 Mixed Air Outlet",
      "air_outlet_node_name": "Split TS2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "T S2 Apartment",
      "cooling_coil_name": "Split TS2 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split TS2 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split TS2 Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split TSE_Unitary_Package_DX": {
      "air_inlet_node_name": "Split TSE Mixed Air Outlet",
      "air_outlet_node_name": "Split TSE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "T SE Apartment",
      "cooling_coil_name": "Split TSE Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split TSE Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split TSE Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    },
    "Split TSW_Unitary_Package_DX": {
      "air_inlet_node_name": "Split TSW Mixed Air Outlet",
      "air_outlet_node_name": "Split TSW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "T SW Apartment",
      "cooling_coil_name": "Split TSW Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:SingleSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "Split TSW Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "All Off",
      "supply_fan_name": "Split TSW Supply Fan",
      "supply_fan_object_type": "Fan:OnOff",
      "use_doas_dx_cooling_coil": "No"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "Split GN1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "G N1 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split GN1 Zone Equipment Outlet Node"
    },
    "Split GN2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "G N2 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split GN2 Zone Equipment Outlet Node"
    },
    "Split GNE Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "G NE Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split GNE Zone Equipment Outlet Node"
    },
    "Split GNW Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "G NW Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split GNW Zone Equipment Outlet Node"
    },
    "Split GS1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "G S1 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split GS1 Zone Equipment Outlet Node"
    },
    "Split GS2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "G S2 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split GS2 Zone Equipment Outlet Node"
    },
    "Split GSW Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "G SW Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split GSW Zone Equipment Outlet Node"
    },
    "Split MN1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "M N1 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split MN1 Zone Equipment Outlet Node"
    },
    "Split MN2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "M N2 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split MN2 Zone Equipment Outlet Node"
    },
    "Split MNE Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "M NE Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split MNE Zone Equipment Outlet Node"
    },
    "Split MNW Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "M NW Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split MNW Zone Equipment Outlet Node"
    },
    "Split MS1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "M S1 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split MS1 Zone Equipment Outlet Node"
    },
    "Split MS2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "M S2 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split MS2 Zone Equipment Outlet Node"
    },
    "Split MSE Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "M SE Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split MSE Zone Equipment Outlet Node"
    },
    "Split MSW Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "M SW Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split MSW Zone Equipment Outlet Node"
    },
    "Split Office Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Office Return Air Node"
        }
      ],
      "outlet_node_name": "Split Office Zone Equipment Outlet Node"
    },
    "Split TN1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "T N1 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split TN1 Zone Equipment Outlet Node"
    },
    "Split TN2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "T N2 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split TN2 Zone Equipment Outlet Node"
    },
    "Split TNE Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "T NE Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split TNE Zone Equipment Outlet Node"
    },
    "Split TNW Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "T NW Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split TNW Zone Equipment Outlet Node"
    },
    "Split TS1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "T S1 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split TS1 Zone Equipment Outlet Node"
    },
    "Split TS2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "T S2 Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split TS2 Zone Equipment Outlet Node"
    },
    "Split TSE Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "T SE Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split TSE Zone Equipment Outlet Node"
    },
    "Split TSW Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "T SW Apartment Return Air Node"
        }
      ],
      "outlet_node_name": "Split TSW Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "Split GN1 Supply Air Splitter": {
      "inlet_node_name": "Split GN1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "G N1 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split GN2 Supply Air Splitter": {
      "inlet_node_name": "Split GN2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "G N2 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split GNE Supply Air Splitter": {
      "inlet_node_name": "Split GNE Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "G NE Apartment ADU Inlet Node"
        }
      ]
    },
    "Split GNW Supply Air Splitter": {
      "inlet_node_name": "Split GNW Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "G NW Apartment ADU Inlet Node"
        }
      ]
    },
    "Split GS1 Supply Air Splitter": {
      "inlet_node_name": "Split GS1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "G S1 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split GS2 Supply Air Splitter": {
      "inlet_node_name": "Split GS2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "G S2 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split GSW Supply Air Splitter": {
      "inlet_node_name": "Split GSW Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "G SW Apartment ADU Inlet Node"
        }
      ]
    },
    "Split MN1 Supply Air Splitter": {
      "inlet_node_name": "Split MN1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "M N1 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split MN2 Supply Air Splitter": {
      "inlet_node_name": "Split MN2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "M N2 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split MNE Supply Air Splitter": {
      "inlet_node_name": "Split MNE Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "M NE Apartment ADU Inlet Node"
        }
      ]
    },
    "Split MNW Supply Air Splitter": {
      "inlet_node_name": "Split MNW Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "M NW Apartment ADU Inlet Node"
        }
      ]
    },
    "Split MS1 Supply Air Splitter": {
      "inlet_node_name": "Split MS1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "M S1 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split MS2 Supply Air Splitter": {
      "inlet_node_name": "Split MS2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "M S2 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split MSE Supply Air Splitter": {
      "inlet_node_name": "Split MSE Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "M SE Apartment ADU Inlet Node"
        }
      ]
    },
    "Split MSW Supply Air Splitter": {
      "inlet_node_name": "Split MSW Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "M SW Apartment ADU Inlet Node"
        }
      ]
    },
    "Split Office Supply Air Splitter": {
      "inlet_node_name": "Split Office Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Office ADU Inlet Node"
        }
      ]
    },
    "Split TN1 Supply Air Splitter": {
      "inlet_node_name": "Split TN1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "T N1 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split TN2 Supply Air Splitter": {
      "inlet_node_name": "Split TN2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "T N2 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split TNE Supply Air Splitter": {
      "inlet_node_name": "Split TNE Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "T NE Apartment ADU Inlet Node"
        }
      ]
    },
    "Split TNW Supply Air Splitter": {
      "inlet_node_name": "Split TNW Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "T NW Apartment ADU Inlet Node"
        }
      ]
    },
    "Split TS1 Supply Air Splitter": {
      "inlet_node_name": "Split TS1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "T S1 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split TS2 Supply Air Splitter": {
      "inlet_node_name": "Split TS2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "T S2 Apartment ADU Inlet Node"
        }
      ]
    },
    "Split TSE Supply Air Splitter": {
      "inlet_node_name": "Split TSE Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "T SE Apartment ADU Inlet Node"
        }
      ]
    },
    "Split TSW Supply Air Splitter": {
      "inlet_node_name": "Split TSW Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "T SW Apartment ADU Inlet Node"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
    "G N1 Apartment Direct Air": {
      "air_inlet_node_name": "G N1 Apartment ADU Inlet Node",
      "air_outlet_node_name": "G N1 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "G N2 Apartment Direct Air": {
      "air_inlet_node_name": "G N2 Apartment ADU Inlet Node",
      "air_outlet_node_name": "G N2 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "G NE Apartment Direct Air": {
      "air_inlet_node_name": "G NE Apartment ADU Inlet Node",
      "air_outlet_node_name": "G NE Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "G NW Apartment Direct Air": {
      "air_inlet_node_name": "G NW Apartment ADU Inlet Node",
      "air_outlet_node_name": "G NW Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "G S1 Apartment Direct Air": {
      "air_inlet_node_name": "G S1 Apartment ADU Inlet Node",
      "air_outlet_node_name": "G S1 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "G S2 Apartment Direct Air": {
      "air_inlet_node_name": "G S2 Apartment ADU Inlet Node",
      "air_outlet_node_name": "G S2 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "G SW Apartment Direct Air": {
      "air_inlet_node_name": "G SW Apartment ADU Inlet Node",
      "air_outlet_node_name": "G SW Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "M N1 Apartment Direct Air": {
      "air_inlet_node_name": "M N1 Apartment ADU Inlet Node",
      "air_outlet_node_name": "M N1 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "M N2 Apartment Direct Air": {
      "air_inlet_node_name": "M N2 Apartment ADU Inlet Node",
      "air_outlet_node_name": "M N2 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "M NE Apartment Direct Air": {
      "air_inlet_node_name": "M NE Apartment ADU Inlet Node",
      "air_outlet_node_name": "M NE Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "M NW Apartment Direct Air": {
      "air_inlet_node_name": "M NW Apartment ADU Inlet Node",
      "air_outlet_node_name": "M NW Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "M S1 Apartment Direct Air": {
      "air_inlet_node_name": "M S1 Apartment ADU Inlet Node",
      "air_outlet_node_name": "M S1 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "M S2 Apartment Direct Air": {
      "air_inlet_node_name": "M S2 Apartment ADU Inlet Node",
      "air_outlet_node_name": "M S2 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "M SE Apartment Direct Air": {
      "air_inlet_node_name": "M SE Apartment ADU Inlet Node",
      "air_outlet_node_name": "M SE Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "M SW Apartment Direct Air": {
      "air_inlet_node_name": "M SW Apartment ADU Inlet Node",
      "air_outlet_node_name": "M SW Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "Office Direct Air": {
      "air_inlet_node_name": "Office ADU Inlet Node",
      "air_outlet_node_name": "Office Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "T N1 Apartment Direct Air": {
      "air_inlet_node_name": "T N1 Apartment ADU Inlet Node",
      "air_outlet_node_name": "T N1 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "T N2 Apartment Direct Air": {
      "air_inlet_node_name": "T N2 Apartment ADU Inlet Node",
      "air_outlet_node_name": "T N2 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "T NE Apartment Direct Air": {
      "air_inlet_node_name": "T NE Apartment ADU Inlet Node",
      "air_outlet_node_name": "T NE Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "T NW Apartment Direct Air": {
      "air_inlet_node_name": "T NW Apartment ADU Inlet Node",
      "air_outlet_node_name": "T NW Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "T S1 Apartment Direct Air": {
      "air_inlet_node_name": "T S1 Apartment ADU Inlet Node",
      "air_outlet_node_name": "T S1 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "T S2 Apartment Direct Air": {
      "air_inlet_node_name": "T S2 Apartment ADU Inlet Node",
      "air_outlet_node_name": "T S2 Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "T SE Apartment Direct Air": {
      "air_inlet_node_name": "T SE Apartment ADU Inlet Node",
      "air_outlet_node_name": "T SE Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    },
    "T SW Apartment Direct Air": {
      "air_inlet_node_name": "T SW Apartment ADU Inlet Node",
      "air_outlet_node_name": "T SW Apartment Direct Air Inlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "maximum_air_flow_rate": "Autosize"
    }
  },
  "AvailabilityManager:Scheduled": {
    "Split GN1 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split GN2 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split GNE Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split GNW Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split GS1 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split GS2 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split GSW Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split MN1 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split MN2 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split MNE Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split MNW Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split MS1 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split MS2 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split MSE Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split MSW Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split Office Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split TN1 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split TN2 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split TNE Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split TNW Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split TS1 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split TS2 Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split TSE Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    },
    "Split TSW Availability Manager": {
      "schedule_name": "COMPACT HVAC-ALWAYS 1"
    }
  },
  "AvailabilityManagerAssignmentList": {
    "Split GN1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split GN1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split GN2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split GN2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split GNE Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split GNE Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split GNW Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split GNW Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split GS1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split GS1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split GS2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split GS2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split GSW Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split GSW Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split MN1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split MN1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split MN2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split MN2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split MNE Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split MNE Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split MNW Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split MNW Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split MS1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split MS1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split MS2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split MS2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split MSE Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split MSE Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split MSW Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split MSW Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split Office Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split Office Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split TN1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split TN1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split TN2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split TN2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split TNE Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split TNE Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split TNW Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split TNW Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split TS1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split TS1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split TS2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split TS2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split TSE Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split TSE Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    },
    "Split TSW Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "Split TSW Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:Scheduled"
        }
      ]
    }
  },
  "Branch": {
    "Split GN1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split GN1 Supply Equipment Inlet Node",
          "component_name": "Split GN1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split GN1 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split GN1 Mixed Air Outlet",
          "component_name": "Split GN1_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split GN1 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split GN2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split GN2 Supply Equipment Inlet Node",
          "component_name": "Split GN2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split GN2 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split GN2 Mixed Air Outlet",
          "component_name": "Split GN2_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split GN2 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split GNE Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split GNE Supply Equipment Inlet Node",
          "component_name": "Split GNE_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split GNE Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split GNE Mixed Air Outlet",
          "component_name": "Split GNE_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split GNE Supply Equipment Outlet Node"
        }
      ]
    },
    "Split GNW Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split GNW Supply Equipment Inlet Node",
          "component_name": "Split GNW_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split GNW Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split GNW Mixed Air Outlet",
          "component_name": "Split GNW_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split GNW Supply Equipment Outlet Node"
        }
      ]
    },
    "Split GS1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split GS1 Supply Equipment Inlet Node",
          "component_name": "Split GS1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split GS1 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split GS1 Mixed Air Outlet",
          "component_name": "Split GS1_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split GS1 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split GS2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split GS2 Supply Equipment Inlet Node",
          "component_name": "Split GS2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split GS2 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split GS2 Mixed Air Outlet",
          "component_name": "Split GS2_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split GS2 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split GSW Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split GSW Supply Equipment Inlet Node",
          "component_name": "Split GSW_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split GSW Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split GSW Mixed Air Outlet",
          "component_name": "Split GSW_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split GSW Supply Equipment Outlet Node"
        }
      ]
    },
    "Split MN1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split MN1 Supply Equipment Inlet Node",
          "component_name": "Split MN1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split MN1 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split MN1 Mixed Air Outlet",
          "component_name": "Split MN1_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split MN1 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split MN2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split MN2 Supply Equipment Inlet Node",
          "component_name": "Split MN2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split MN2 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split MN2 Mixed Air Outlet",
          "component_name": "Split MN2_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split MN2 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split MNE Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split MNE Supply Equipment Inlet Node",
          "component_name": "Split MNE_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split MNE Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split MNE Mixed Air Outlet",
          "component_name": "Split MNE_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split MNE Supply Equipment Outlet Node"
        }
      ]
    },
    "Split MNW Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split MNW Supply Equipment Inlet Node",
          "component_name": "Split MNW_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split MNW Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split MNW Mixed Air Outlet",
          "component_name": "Split MNW_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split MNW Supply Equipment Outlet Node"
        }
      ]
    },
    "Split MS1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split MS1 Supply Equipment Inlet Node",
          "component_name": "Split MS1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split MS1 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split MS1 Mixed Air Outlet",
          "component_name": "Split MS1_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split MS1 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split MS2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split MS2 Supply Equipment Inlet Node",
          "component_name": "Split MS2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split MS2 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split MS2 Mixed Air Outlet",
          "component_name": "Split MS2_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split MS2 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split MSE Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split MSE Supply Equipment Inlet Node",
          "component_name": "Split MSE_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split MSE Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split MSE Mixed Air Outlet",
          "component_name": "Split MSE_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split MSE Supply Equipment Outlet Node"
        }
      ]
    },
    "Split MSW Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split MSW Supply Equipment Inlet Node",
          "component_name": "Split MSW_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split MSW Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split MSW Mixed Air Outlet",
          "component_name": "Split MSW_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split MSW Supply Equipment Outlet Node"
        }
      ]
    },
    "Split Office Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split Office Supply Equipment Inlet Node",
          "component_name": "Split Office_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split Office Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split Office Mixed Air Outlet",
          "component_name": "Split Office_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split Office Supply Equipment Outlet Node"
        }
      ]
    },
    "Split TN1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split TN1 Supply Equipment Inlet Node",
          "component_name": "Split TN1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split TN1 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split TN1 Mixed Air Outlet",
          "component_name": "Split TN1_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split TN1 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split TN2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split TN2 Supply Equipment Inlet Node",
          "component_name": "Split TN2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split TN2 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split TN2 Mixed Air Outlet",
          "component_name": "Split TN2_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split TN2 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split TNE Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split TNE Supply Equipment Inlet Node",
          "component_name": "Split TNE_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split TNE Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split TNE Mixed Air Outlet",
          "component_name": "Split TNE_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split TNE Supply Equipment Outlet Node"
        }
      ]
    },
    "Split TNW Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split TNW Supply Equipment Inlet Node",
          "component_name": "Split TNW_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split TNW Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split TNW Mixed Air Outlet",
          "component_name": "Split TNW_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split TNW Supply Equipment Outlet Node"
        }
      ]
    },
    "Split TS1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split TS1 Supply Equipment Inlet Node",
          "component_name": "Split TS1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split TS1 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split TS1 Mixed Air Outlet",
          "component_name": "Split TS1_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split TS1 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split TS2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split TS2 Supply Equipment Inlet Node",
          "component_name": "Split TS2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split TS2 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split TS2 Mixed Air Outlet",
          "component_name": "Split TS2_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split TS2 Supply Equipment Outlet Node"
        }
      ]
    },
    "Split TSE Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split TSE Supply Equipment Inlet Node",
          "component_name": "Split TSE_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split TSE Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split TSE Mixed Air Outlet",
          "component_name": "Split TSE_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split TSE Supply Equipment Outlet Node"
        }
      ]
    },
    "Split TSW Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "Split TSW Supply Equipment Inlet Node",
          "component_name": "Split TSW_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "Split TSW Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "Split TSW Mixed Air Outlet",
          "component_name": "Split TSW_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "Split TSW Supply Equipment Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "Split GN1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split GN1 Air Loop Main Branch"
        }
      ]
    },
    "Split GN2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split GN2 Air Loop Main Branch"
        }
      ]
    },
    "Split GNE Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split GNE Air Loop Main Branch"
        }
      ]
    },
    "Split GNW Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split GNW Air Loop Main Branch"
        }
      ]
    },
    "Split GS1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split GS1 Air Loop Main Branch"
        }
      ]
    },
    "Split GS2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split GS2 Air Loop Main Branch"
        }
      ]
    },
    "Split GSW Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split GSW Air Loop Main Branch"
        }
      ]
    },
    "Split MN1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split MN1 Air Loop Main Branch"
        }
      ]
    },
    "Split MN2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split MN2 Air Loop Main Branch"
        }
      ]
    },
    "Split MNE Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split MNE Air Loop Main Branch"
        }
      ]
    },
    "Split MNW Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split MNW Air Loop Main Branch"
        }
      ]
    },
    "Split MS1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split MS1 Air Loop Main Branch"
        }
      ]
    },
    "Split MS2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split MS2 Air Loop Main Branch"
        }
      ]
    },
    "Split MSE Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split MSE Air Loop Main Branch"
        }
      ]
    },
    "Split MSW Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split MSW Air Loop Main Branch"
        }
      ]
    },
    "Split Office Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split Office Air Loop Main Branch"
        }
      ]
    },
    "Split TN1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split TN1 Air Loop Main Branch"
        }
      ]
    },
    "Split TN2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split TN2 Air Loop Main Branch"
        }
      ]
    },
    "Split TNE Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split TNE Air Loop Main Branch"
        }
      ]
    },
    "Split TNW Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split TNW Air Loop Main Branch"
        }
      ]
    },
    "Split TS1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split TS1 Air Loop Main Branch"
        }
      ]
    },
    "Split TS2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split TS2 Air Loop Main Branch"
        }
      ]
    },
    "Split TSE Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split TSE Air Loop Main Branch"
        }
      ]
    },
    "Split TSW Air Loop Branches": {
      "branches": [
        {
          "branch_name": "Split TSW Air Loop Main Branch"
        }
      ]
    }
  },
  "Building": {
    "ApartmentMidRise": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0,
      "solar_distribution": "FullExterior",
      "temperature_convergence_tolerance_value": 0.4,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "g Ceilin N1A": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceilin N1A",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G N1 Apartment"
    },
    "g Ceilin N2A": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceilin N2A",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G N2 Apartment"
    },
    "g Ceilin NEA": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceilin NEA",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G NE Apartment"
    },
    "g Ceilin NWA": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceilin NWA",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G NW Apartment"
    },
    "g Ceilin S1A": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceilin S1A",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G S1 Apartment"
    },
    "g Ceilin S2A": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceilin S2A",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G S2 Apartment"
    },
    "g Ceilin SEA": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceilin SEA",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Office"
    },
    "g Ceilin SWA": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceilin SWA",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G SW Apartment"
    },
    "g Ceiling C": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "g Ceiling C",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G Corridor"
    },
    "g EIWALL N1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G N2 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G N1 Apartment"
    },
    "g EIWALL N2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G NE Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G N2 Apartment"
    },
    "g EIWALL NWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G N1 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G NW Apartment"
    },
    "g EIWALL S1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G S2 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G S1 Apartment"
    },
    "g EIWALL S2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "Office",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G S2 Apartment"
    },
    "g EIWALL SWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G S1 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G SW Apartment"
    },
    "g EWall C": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G Corridor"
    },
    "g EWall NEA": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G NE Apartment"
    },
    "g EWall SEA": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Office"
    },
    "g Floor C": {
      "construction_name": "gFloorC_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G Corridor"
    },
    "g GFloor N1A": {
      "construction_name": "gGFloorN1A_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G N1 Apartment"
    },
    "g GFloor N2A": {
      "construction_name": "gGFloorN2A_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G N2 Apartment"
    },
    "g GFloor NEA": {
      "construction_name": "gGFloorNEA_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G NE Apartment"
    },
    "g GFloor NWA": {
      "construction_name": "gGFloorNWA_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G NW Apartment"
    },
    "g GFloor S1A": {
      "construction_name": "gGFloorS1A_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G S1 Apartment"
    },
    "g GFloor S2A": {
      "construction_name": "gGFloorS2A_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G S2 Apartment"
    },
    "g GFloor SEA": {
      "construction_name": "gGFloorSEA_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Office"
    },
    "g GFloor SWA": {
      "construction_name": "gGFloorSWA_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G SW Apartment"
    },
    "g NIWall S1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G S1 Apartment"
    },
    "g NIWall S2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G S2 Apartment"
    },
    "g NIWall SEA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Office"
    },
    "g NIWall SWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G SW Apartment"
    },
    "g NWall N1A": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G N1 Apartment"
    },
    "g NWall N2A": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G N2 Apartment"
    },
    "g NWall NEA": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G NE Apartment"
    },
    "g NWall NWA": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G NW Apartment"
    },
    "g SIWall N1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G N1 Apartment"
    },
    "g SIWall N2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G N2 Apartment"
    },
    "g SIWall NEA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G NE Apartment"
    },
    "g SIWall NWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "G Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "G NW Apartment"
    },
    "g SWall S1A": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G S1 Apartment"
    },
    "g SWall S2A": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G S2 Apartment"
    },
    "g SWall SEA": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Office"
    },
    "g SWall SWA": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G SW Apartment"
    },
    "g WWall C": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G Corridor"
    },
    "g WWall NWA": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G NW Apartment"
    },
    "g WWall SWA": {
      "construction_name": "res_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "G SW Apartment"
    },
    "m Ceilin N1A": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceilin N1A",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M N1 Apartment"
    },
    "m Ceilin N2A": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceilin N2A",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M N2 Apartment"
    },
    "m Ceilin NEA": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceilin NEA",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M NE Apartment"
    },
    "m Ceilin NWA": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceilin NWA",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M NW Apartment"
    },
    "m Ceilin S1A": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceilin S1A",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M S1 Apartment"
    },
    "m Ceilin S2A": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceilin S2A",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M S2 Apartment"
    },
    "m Ceilin SEA": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceilin SEA",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M SE Apartment"
    },
    "m Ceilin SWA": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceilin SWA",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M SW Apartment"
    },
    "m Ceiling C": {
      "construction_name": "int_slab_ceiling",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Ceiling C",
      "sun_exposure": "NoSun",
      "surface_type": "Ceiling",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M Corridor"
    },
    "m EIWALL N1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M N2 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M N1 Apartment"
    },
    "m EIWALL N2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M NE Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M N2 Apartment"
    },
    "m EIWALL NWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M N1 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M NW Apartment"
    },
    "m EIWALL S1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M S2 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M S1 Apartment"
    },
    "m EIWALL S2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M SE Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M S2 Apartment"
    },
    "m EIWALL SWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M S1 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M SW Apartment"
    },
    "m EWall C": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M Corridor"
    },
    "m EWall NEA": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M NE Apartment"
    },
    "m EWall SEA": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M SE Apartment"
    },
    "m Floor C": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m Floor C",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M Corridor"
    },
    "m GFloor N1A": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m GFloor N1A",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M N1 Apartment"
    },
    "m GFloor N2A": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m GFloor N2A",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M N2 Apartment"
    },
    "m GFloor NEA": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m GFloor NEA",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M NE Apartment"
    },
    "m GFloor NWA": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m GFloor NWA",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M NW Apartment"
    },
    "m GFloor S1A": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m GFloor S1A",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M S1 Apartment"
    },
    "m GFloor S2A": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m GFloor S2A",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M S2 Apartment"
    },
    "m GFloor SEA": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m GFloor SEA",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M SE Apartment"
    },
    "m GFloor SWA": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "m GFloor SWA",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M SW Apartment"
    },
    "m NIWall S1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M S1 Apartment"
    },
    "m NIWall S2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M S2 Apartment"
    },
    "m NIWall SEA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M SE Apartment"
    },
    "m NIWall SWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M SW Apartment"
    },
    "m NWall N1A": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M N1 Apartment"
    },
    "m NWall N2A": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M N2 Apartment"
    },
    "m NWall NEA": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M NE Apartment"
    },
    "m NWall NWA": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M NW Apartment"
    },
    "m SIWall N1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M N1 Apartment"
    },
    "m SIWall N2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M N2 Apartment"
    },
    "m SIWall NEA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M NE Apartment"
    },
    "m SIWall NWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "M Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "M NW Apartment"
    },
    "m SWall S1A": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M S1 Apartment"
    },
    "m SWall S2A": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M S2 Apartment"
    },
    "m SWall SEA": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M SE Apartment"
    },
    "m SWall SWA": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M SW Apartment"
    },
    "m WWall C": {
      "construction_name": "nonres_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M Corridor"
    },
    "m WWall NWA": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M NW Apartment"
    },
    "m WWall SWA": {
      "construction_name": "res_ext_wall_mid",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "M SW Apartment"
    },
    "t EIWALL N1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T N2 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T N1 Apartment"
    },
    "t EIWALL N2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T NE Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T N2 Apartment"
    },
    "t EIWALL NWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T N1 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T NW Apartment"
    },
    "t EIWALL S1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T S2 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T S1 Apartment"
    },
    "t EIWALL S2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T SE Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T S2 Apartment"
    },
    "t EIWALL SWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T S1 Apartment",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T SW Apartment"
    },
    "t EWall C": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T Corridor"
    },
    "t EWall NEA": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T NE Apartment"
    },
    "t EWall SEA": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T SE Apartment"
    },
    "t Floor C": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t Floor C",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T Corridor"
    },
    "t GFloor N1A": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t GFloor N1A",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T N1 Apartment"
    },
    "t GFloor N2A": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t GFloor N2A",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T N2 Apartment"
    },
    "t GFloor NEA": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t GFloor NEA",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T NE Apartment"
    },
    "t GFloor NWA": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t GFloor NWA",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T NW Apartment"
    },
    "t GFloor S1A": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t GFloor S1A",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T S1 Apartment"
    },
    "t GFloor S2A": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t GFloor S2A",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T S2 Apartment"
    },
    "t GFloor SEA": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t GFloor SEA",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T SE Apartment"
    },
    "t GFloor SWA": {
      "construction_name": "ext_slab_8in_with_carpet",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "t GFloor SWA",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T SW Apartment"
    },
    "t NIWall S1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T S1 Apartment"
    },
    "t NIWall S2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T S2 Apartment"
    },
    "t NIWall SEA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T SE Apartment"
    },
    "t NIWall SWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T SW Apartment"
    },
    "t NWall N1A": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T N1 Apartment"
    },
    "t NWall N2A": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T N2 Apartment"
    },
    "t NWall NEA": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T NE Apartment"
    },
    "t NWall NWA": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T NW Apartment"
    },
    "t Roof C": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "NoSun",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 46.327341,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T Corridor"
    },
    "t Roof N1A": {
      "construction_name": "res_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T N1 Apartment"
    },
    "t Roof N2A": {
      "construction_name": "res_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T N2 Apartment"
    },
    "t Roof NEA": {
      "construction_name": "res_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T NE Apartment"
    },
    "t Roof NWA": {
      "construction_name": "res_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T NW Apartment"
    },
    "t Roof S1A": {
      "construction_name": "res_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T S1 Apartment"
    },
    "t Roof S2A": {
      "construction_name": "res_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T S2 Apartment"
    },
    "t Roof SEA": {
      "construction_name": "res_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T SE Apartment"
    },
    "t Roof SWA": {
      "construction_name": "res_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T SW Apartment"
    },
    "t SIWall N1A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T N1 Apartment"
    },
    "t SIWall N2A": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T N2 Apartment"
    },
    "t SIWall NEA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T NE Apartment"
    },
    "t SIWall NWA": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Zone",
      "outside_boundary_condition_object": "T Corridor",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "T NW Apartment"
    },
    "t SWall S1A": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T S1 Apartment"
    },
    "t SWall S2A": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T S2 Apartment"
    },
    "t SWall SEA": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T SE Apartment"
    },
    "t SWall SWA": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 11.581835,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T SW Apartment"
    },
    "t WWall C": {
      "construction_name": "nonres_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 1.676318,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T Corridor"
    },
    "t WWall NWA": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T NW Apartment"
    },
    "t WWall SWA": {
      "construction_name": "res_ext_wall_top",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.619628,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 3.047851
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "T SW Apartment"
    }
  },
  "Coil:Cooling:DX:SingleSpeed": {
    "Split GN1 Cooling Coil": {
      "air_inlet_node_name": "Split GN1 Supply Fan Outlet",
      "air_outlet_node_name": "Split GN1 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split GN2 Cooling Coil": {
      "air_inlet_node_name": "Split GN2 Supply Fan Outlet",
      "air_outlet_node_name": "Split GN2 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split GNE Cooling Coil": {
      "air_inlet_node_name": "Split GNE Supply Fan Outlet",
      "air_outlet_node_name": "Split GNE Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split GNW Cooling Coil": {
      "air_inlet_node_name": "Split GNW Supply Fan Outlet",
      "air_outlet_node_name": "Split GNW Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split GS1 Cooling Coil": {
      "air_inlet_node_name": "Split GS1 Supply Fan Outlet",
      "air_outlet_node_name": "Split GS1 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split GS2 Cooling Coil": {
      "air_inlet_node_name": "Split GS2 Supply Fan Outlet",
      "air_outlet_node_name": "Split GS2 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split GSW Cooling Coil": {
      "air_inlet_node_name": "Split GSW Supply Fan Outlet",
      "air_outlet_node_name": "Split GSW Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split MN1 Cooling Coil": {
      "air_inlet_node_name": "Split MN1 Supply Fan Outlet",
      "air_outlet_node_name": "Split MN1 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split MN2 Cooling Coil": {
      "air_inlet_node_name": "Split MN2 Supply Fan Outlet",
      "air_outlet_node_name": "Split MN2 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split MNE Cooling Coil": {
      "air_inlet_node_name": "Split MNE Supply Fan Outlet",
      "air_outlet_node_name": "Split MNE Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split MNW Cooling Coil": {
      "air_inlet_node_name": "Split MNW Supply Fan Outlet",
      "air_outlet_node_name": "Split MNW Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split MS1 Cooling Coil": {
      "air_inlet_node_name": "Split MS1 Supply Fan Outlet",
      "air_outlet_node_name": "Split MS1 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split MS2 Cooling Coil": {
      "air_inlet_node_name": "Split MS2 Supply Fan Outlet",
      "air_outlet_node_name": "Split MS2 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split MSE Cooling Coil": {
      "air_inlet_node_name": "Split MSE Supply Fan Outlet",
      "air_outlet_node_name": "Split MSE Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split MSW Cooling Coil": {
      "air_inlet_node_name": "Split MSW Supply Fan Outlet",
      "air_outlet_node_name": "Split MSW Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split Office Cooling Coil": {
      "air_inlet_node_name": "Split Office Supply Fan Outlet",
      "air_outlet_node_name": "Split Office Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split TN1 Cooling Coil": {
      "air_inlet_node_name": "Split TN1 Supply Fan Outlet",
      "air_outlet_node_name": "Split TN1 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split TN2 Cooling Coil": {
      "air_inlet_node_name": "Split TN2 Supply Fan Outlet",
      "air_outlet_node_name": "Split TN2 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split TNE Cooling Coil": {
      "air_inlet_node_name": "Split TNE Supply Fan Outlet",
      "air_outlet_node_name": "Split TNE Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split TNW Cooling Coil": {
      "air_inlet_node_name": "Split TNW Supply Fan Outlet",
      "air_outlet_node_name": "Split TNW Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split TS1 Cooling Coil": {
      "air_inlet_node_name": "Split TS1 Supply Fan Outlet",
      "air_outlet_node_name": "Split TS1 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split TS2 Cooling Coil": {
      "air_inlet_node_name": "Split TS2 Supply Fan Outlet",
      "air_outlet_node_name": "Split TS2 Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split TSE Cooling Coil": {
      "air_inlet_node_name": "Split TSE Supply Fan Outlet",
      "air_outlet_node_name": "Split TSE Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    },
    "Split TSW Cooling Coil": {
      "air_inlet_node_name": "Split TSW Supply Fan Outlet",
      "air_outlet_node_name": "Split TSW Cooling Coil Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "energy_input_ratio_function_of_flow_fraction_curve_name": "Split_EIRFF",
      "energy_input_ratio_function_of_temperature_curve_name": "Split_EIRFT",
      "gross_rated_cooling_cop": 3.91156806861466,
      "gross_rated_sensible_heat_ratio": "Autosize",
      "gross_rated_total_cooling_capacity": "Autosize",
      "part_load_fraction_correlation_curve_name": "Split_PLR",
      "rated_air_flow_rate": "Autosize",
      "total_cooling_capacity_function_of_flow_fraction_curve_name": "Split_CapFF",
      "total_cooling_capacity_function_of_temperature_curve_name": "Split_CapFT"
    }
  },
  "Coil:Heating:Fuel": {
    "Split GN1 Heating Coil": {
      "air_inlet_node_name": "Split GN1 Cooling Coil Outlet",
      "air_outlet_node_name": "Split GN1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split GN2 Heating Coil": {
      "air_inlet_node_name": "Split GN2 Cooling Coil Outlet",
      "air_outlet_node_name": "Split GN2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split GNE Heating Coil": {
      "air_inlet_node_name": "Split GNE Cooling Coil Outlet",
      "air_outlet_node_name": "Split GNE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split GNW Heating Coil": {
      "air_inlet_node_name": "Split GNW Cooling Coil Outlet",
      "air_outlet_node_name": "Split GNW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split GS1 Heating Coil": {
      "air_inlet_node_name": "Split GS1 Cooling Coil Outlet",
      "air_outlet_node_name": "Split GS1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split GS2 Heating Coil": {
      "air_inlet_node_name": "Split GS2 Cooling Coil Outlet",
      "air_outlet_node_name": "Split GS2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split GSW Heating Coil": {
      "air_inlet_node_name": "Split GSW Cooling Coil Outlet",
      "air_outlet_node_name": "Split GSW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split MN1 Heating Coil": {
      "air_inlet_node_name": "Split MN1 Cooling Coil Outlet",
      "air_outlet_node_name": "Split MN1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split MN2 Heating Coil": {
      "air_inlet_node_name": "Split MN2 Cooling Coil Outlet",
      "air_outlet_node_name": "Split MN2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split MNE Heating Coil": {
      "air_inlet_node_name": "Split MNE Cooling Coil Outlet",
      "air_outlet_node_name": "Split MNE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split MNW Heating Coil": {
      "air_inlet_node_name": "Split MNW Cooling Coil Outlet",
      "air_outlet_node_name": "Split MNW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split MS1 Heating Coil": {
      "air_inlet_node_name": "Split MS1 Cooling Coil Outlet",
      "air_outlet_node_name": "Split MS1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split MS2 Heating Coil": {
      "air_inlet_node_name": "Split MS2 Cooling Coil Outlet",
      "air_outlet_node_name": "Split MS2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split MSE Heating Coil": {
      "air_inlet_node_name": "Split MSE Cooling Coil Outlet",
      "air_outlet_node_name": "Split MSE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split MSW Heating Coil": {
      "air_inlet_node_name": "Split MSW Cooling Coil Outlet",
      "air_outlet_node_name": "Split MSW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split Office Heating Coil": {
      "air_inlet_node_name": "Split Office Cooling Coil Outlet",
      "air_outlet_node_name": "Split Office Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split TN1 Heating Coil": {
      "air_inlet_node_name": "Split TN1 Cooling Coil Outlet",
      "air_outlet_node_name": "Split TN1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split TN2 Heating Coil": {
      "air_inlet_node_name": "Split TN2 Cooling Coil Outlet",
      "air_outlet_node_name": "Split TN2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split TNE Heating Coil": {
      "air_inlet_node_name": "Split TNE Cooling Coil Outlet",
      "air_outlet_node_name": "Split TNE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split TNW Heating Coil": {
      "air_inlet_node_name": "Split TNW Cooling Coil Outlet",
      "air_outlet_node_name": "Split TNW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split TS1 Heating Coil": {
      "air_inlet_node_name": "Split TS1 Cooling Coil Outlet",
      "air_outlet_node_name": "Split TS1 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split TS2 Heating Coil": {
      "air_inlet_node_name": "Split TS2 Cooling Coil Outlet",
      "air_outlet_node_name": "Split TS2 Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split TSE Heating Coil": {
      "air_inlet_node_name": "Split TSE Cooling Coil Outlet",
      "air_outlet_node_name": "Split TSE Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "Split TSW Heating Coil": {
      "air_inlet_node_name": "Split TSW Cooling Coil Outlet",
      "air_outlet_node_name": "Split TSW Supply Equipment Outlet Node",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    }
  },
  "Construction": {
    "Air_Wall": {
      "outside_layer": "Air_Wall_Material"
    },
    "AtticRoofDeck": {
      "layer_2": "G02 16mm plywood",
      "outside_layer": "F12 Asphalt shingles"
    },
    "DropCeiling": {
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "InteriorFurnishings": {
      "outside_layer": "Std Wood 6inch"
    },
    "NonresWindow_U_0.382_SHGC_0.368": {
      "outside_layer": "Nonres Window Glazing Layer"
    },
    "OpaqueDoor": {
      "outside_layer": "Std Opaque Door Panel"
    },
    "ResWindow_U_0.382_SHGC_0.368": {
      "outside_layer": "Res Window Glazing Layer"
    },
    "basement_wall": {
      "outside_layer": "M10 200mm concrete block basement wall"
    },
    "ext_slab_6in": {
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_6in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_8in": {
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_slab_8in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_soffit_floor": {
      "outside_layer": "G02 16mm plywood"
    },
    "int_slab_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "outside_layer": "CP02 CARPET PAD"
    },
    "int_slab_floor": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "100mm Normalweight concrete floor"
    },
    "int_wall": {
      "layer_2": "G01 13mm gypsum board",
      "outside_layer": "G01 13mm gypsum board"
    },
    "int_wood_floor": {
      "layer_2": "G02 16mm plywood",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "nonres_ext_wall_grd": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Nonres_Exterior_Wall_Insulation_grd",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "nonres_ext_wall_mid": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Nonres_Exterior_Wall_Insulation_mid",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "nonres_ext_wall_top": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Nonres_Exterior_Wall_Insulation_top",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "nonres_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Nonres_Floor_Insulation"
    },
    "nonres_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Nonres_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "nonres_roof": {
      "layer_2": "Nonres_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    },
    "res_ext_wall_grd": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Res_Exterior_Wall_Insulation_grd",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "res_ext_wall_mid": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Res_Exterior_Wall_Insulation_mid",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "res_ext_wall_top": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Res_Exterior_Wall_Insulation_top",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "res_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Res_Floor_Insulation"
    },
    "res_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Res_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "res_roof": {
      "layer_2": "Res_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    },
    "semiheated_ext_wall_grd": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Semiheated_Exterior_Wall_Insulation_grd",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "semiheated_ext_wall_mid": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Semiheated_Exterior_Wall_Insulation_mid",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "semiheated_ext_wall_top": {
      "layer_2": "G01 16mm gypsum board",
      "layer_3": "Semiheated_Exterior_Wall_Insulation_top",
      "layer_4": "G01 16mm gypsum board",
      "outside_layer": "F07 25mm stucco"
    },
    "semiheated_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Semiheated_Floor_Insulation"
    },
    "semiheated_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Semiheated_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "semiheated_roof": {
      "layer_2": "Semiheated_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    }
  },
  "Construction:FfactorGroundFloor": {
    "gFloorC_Ffactor": {
      "area": 77.65845299,
      "f_factor": 0.88281,
      "perimeterexposed": 3.352599999999999
    },
    "gGFloorN1A_Ffactor": {
      "area": 88.24868328000002,
      "f_factor": 0.88281,
      "perimeterexposed": 11.5818
    },
    "gGFloorN2A_Ffactor": {
      "area": 88.24868328000002,
      "f_factor": 0.88281,
      "perimeterexposed": 11.581800000000001
    },
    "gGFloorNEA_Ffactor": {
      "area": 88.24868328000002,
      "f_factor": 0.88281,
      "perimeterexposed": 19.201400000000003
    },
    "gGFloorNWA_Ffactor": {
      "area": 88.24868328000001,
      "f_factor": 0.88281,
      "perimeterexposed": 19.2014
    },
    "gGFloorS1A_Ffactor": {
      "area": 88.24868328,
      "f_factor": 0.88281,
      "perimeterexposed": 11.5818
    },
    "gGFloorS2A_Ffactor": {
      "area": 88.24868328,
      "f_factor": 0.88281,
      "perimeterexposed": 11.581800000000001
    },
    "gGFloorSEA_Ffactor": {
      "area": 88.24868328000002,
      "f_factor": 0.88281,
      "perimeterexposed": 19.2014
    },
    "gGFloorSWA_Ffactor": {
      "area": 88.24868328,
      "f_factor": 0.88281,
      "perimeterexposed": 19.2014
    }
  },
  "Controller:MechanicalVentilation": {
    "Office_DCV": {
      "demand_controlled_ventilation": "No",
      "system_outdoor_air_method": "ZoneSum",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Office",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Office"
        }
      ]
    }
  },
  "Controller:OutdoorAir": {
    "Split GN1_OA_Controller": {
      "actuator_node_name": "Split GN1 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split GN1 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split GN1 OARelief Node",
      "return_air_node_name": "Split GN1 Supply Equipment Inlet Node"
    },
    "Split GN2_OA_Controller": {
      "actuator_node_name": "Split GN2 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split GN2 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split GN2 OARelief Node",
      "return_air_node_name": "Split GN2 Supply Equipment Inlet Node"
    },
    "Split GNE_OA_Controller": {
      "actuator_node_name": "Split GNE OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split GNE Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split GNE OARelief Node",
      "return_air_node_name": "Split GNE Supply Equipment Inlet Node"
    },
    "Split GNW_OA_Controller": {
      "actuator_node_name": "Split GNW OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split GNW Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split GNW OARelief Node",
      "return_air_node_name": "Split GNW Supply Equipment Inlet Node"
    },
    "Split GS1_OA_Controller": {
      "actuator_node_name": "Split GS1 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split GS1 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split GS1 OARelief Node",
      "return_air_node_name": "Split GS1 Supply Equipment Inlet Node"
    },
    "Split GS2_OA_Controller": {
      "actuator_node_name": "Split GS2 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split GS2 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split GS2 OARelief Node",
      "return_air_node_name": "Split GS2 Supply Equipment Inlet Node"
    },
    "Split GSW_OA_Controller": {
      "actuator_node_name": "Split GSW OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split GSW Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split GSW OARelief Node",
      "return_air_node_name": "Split GSW Supply Equipment Inlet Node"
    },
    "Split MN1_OA_Controller": {
      "actuator_node_name": "Split MN1 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split MN1 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split MN1 OARelief Node",
      "return_air_node_name": "Split MN1 Supply Equipment Inlet Node"
    },
    "Split MN2_OA_Controller": {
      "actuator_node_name": "Split MN2 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split MN2 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split MN2 OARelief Node",
      "return_air_node_name": "Split MN2 Supply Equipment Inlet Node"
    },
    "Split MNE_OA_Controller": {
      "actuator_node_name": "Split MNE OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split MNE Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split MNE OARelief Node",
      "return_air_node_name": "Split MNE Supply Equipment Inlet Node"
    },
    "Split MNW_OA_Controller": {
      "actuator_node_name": "Split MNW OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split MNW Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split MNW OARelief Node",
      "return_air_node_name": "Split MNW Supply Equipment Inlet Node"
    },
    "Split MS1_OA_Controller": {
      "actuator_node_name": "Split MS1 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split MS1 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split MS1 OARelief Node",
      "return_air_node_name": "Split MS1 Supply Equipment Inlet Node"
    },
    "Split MS2_OA_Controller": {
      "actuator_node_name": "Split MS2 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split MS2 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split MS2 OARelief Node",
      "return_air_node_name": "Split MS2 Supply Equipment Inlet Node"
    },
    "Split MSE_OA_Controller": {
      "actuator_node_name": "Split MSE OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split MSE Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split MSE OARelief Node",
      "return_air_node_name": "Split MSE Supply Equipment Inlet Node"
    },
    "Split MSW_OA_Controller": {
      "actuator_node_name": "Split MSW OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split MSW Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split MSW OARelief Node",
      "return_air_node_name": "Split MSW Supply Equipment Inlet Node"
    },
    "Split Office_OA_Controller": {
      "actuator_node_name": "Split Office OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "mixed_air_node_name": "Split Office Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split Office OARelief Node",
      "return_air_node_name": "Split Office Supply Equipment Inlet Node"
    },
    "Split TN1_OA_Controller": {
      "actuator_node_name": "Split TN1 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split TN1 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split TN1 OARelief Node",
      "return_air_node_name": "Split TN1 Supply Equipment Inlet Node"
    },
    "Split TN2_OA_Controller": {
      "actuator_node_name": "Split TN2 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split TN2 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split TN2 OARelief Node",
      "return_air_node_name": "Split TN2 Supply Equipment Inlet Node"
    },
    "Split TNE_OA_Controller": {
      "actuator_node_name": "Split TNE OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split TNE Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split TNE OARelief Node",
      "return_air_node_name": "Split TNE Supply Equipment Inlet Node"
    },
    "Split TNW_OA_Controller": {
      "actuator_node_name": "Split TNW OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split TNW Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split TNW OARelief Node",
      "return_air_node_name": "Split TNW Supply Equipment Inlet Node"
    },
    "Split TS1_OA_Controller": {
      "actuator_node_name": "Split TS1 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split TS1 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split TS1 OARelief Node",
      "return_air_node_name": "Split TS1 Supply Equipment Inlet Node"
    },
    "Split TS2_OA_Controller": {
      "actuator_node_name": "Split TS2 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split TS2 Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split TS2 OARelief Node",
      "return_air_node_name": "Split TS2 Supply Equipment Inlet Node"
    },
    "Split TSE_OA_Controller": {
      "actuator_node_name": "Split TSE OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split TSE Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split TSE OARelief Node",
      "return_air_node_name": "Split TSE Supply Equipment Inlet Node"
    },
    "Split TSW_OA_Controller": {
      "actuator_node_name": "Split TSW OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "heat_recovery_bypass_control_type": "BypassWhenWithinEconomizerLimits",
      "lockout_type": "LockoutWithHeating",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "All Off",
      "mixed_air_node_name": "Split TSW Mixed Air Outlet",
      "relief_air_outlet_node_name": "Split TSW OARelief Node",
      "return_air_node_name": "Split TSW Supply Equipment Inlet Node"
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "maximum_hvac_iterations": 20,
      "minimum_system_timestep": 1
    }
  },
  "Curve:Biquadratic": {
    "Split_CapFT": {
      "coefficient1_constant": 0.766955,
      "coefficient2_x": 0.0107757,
      "coefficient3_x_2": -4.1472e-05,
      "coefficient4_y": 0.00134964,
      "coefficient5_y_2": -0.000261144,
      "coefficient6_x_y": 0.000457488,
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 23.88889
    },
    "Split_EIRFT": {
      "coefficient1_constant": 0.7915314928,
      "coefficient2_x": 0,
      "coefficient3_x_2": -0.00054871,
      "coefficient4_y": 0.000949448,
      "coefficient5_y_2": 0.000165481745,
      "coefficient6_x_y": 0.0002782677,
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 23.88889
    }
  },
  "Curve:Quadratic": {
    "Split_CapFF": {
      "coefficient1_constant": 0.8,
      "coefficient2_x": 0.2,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "Split_EIRFF": {
      "coefficient1_constant": 1.1552,
      "coefficient2_x": -0.1808,
      "coefficient3_x_2": 0.0256,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "Split_PLR": {
      "coefficient1_constant": 0.85,
      "coefficient2_x": 0.15,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA G N1 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA G N2 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA G NE Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA G NW Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA G S1 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA G S2 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA G SW Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA M N1 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA M N2 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA M NE Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA M NW Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA M S1 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA M S2 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA M SE Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA M SW Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Office": {
      "outdoor_air_flow_per_zone_floor_area": 0.0004318,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA T N1 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA T N2 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA T NE Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA T NW Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA T S1 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA T S2 Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA T SE Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA T SW Apartment": {
      "outdoor_air_flow_per_zone_floor_area": 0.000294105,
      "outdoor_air_method": "Flow/Area"
    }
  },
  "DesignSpecification:ZoneAirDistribution": {
    "CM DSZAD Building": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    }
  },
  "ElectricEquipment": {
    "Elevators_Lights_Fan": {
      "design_level": 63,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "ElevatorLightsFan",
      "fraction_latent": 0.0,
      "fraction_lost": 0.95,
      "fraction_radiant": 0.0,
      "schedule_name": "ELEV_LIGHT_FAN_SCH_ADD_DF",
      "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
    },
    "G Corridor_Elevators_Equip": {
      "design_level": 8012.15,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "ElevatorLift",
      "fraction_latent": 0.0,
      "fraction_lost": 0.95,
      "fraction_radiant": 0.0,
      "schedule_name": "BLDG_ELEVATORS",
      "zone_or_zonelist_or_space_or_spacelist_name": "G Corridor"
    },
    "Plug_GN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "G N1 Apartment"
    },
    "Plug_GN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "G N2 Apartment"
    },
    "Plug_GNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "G NE Apartment"
    },
    "Plug_GNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "G NW Apartment"
    },
    "Plug_GS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "G S1 Apartment"
    },
    "Plug_GS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "G S2 Apartment"
    },
    "Plug_GSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "G SW Apartment"
    },
    "Plug_MN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "M N1 Apartment"
    },
    "Plug_MN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "M N2 Apartment"
    },
    "Plug_MNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "M NE Apartment"
    },
    "Plug_MNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "M NW Apartment"
    },
    "Plug_MS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "M S1 Apartment"
    },
    "Plug_MS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "M S2 Apartment"
    },
    "Plug_MSE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "M SE Apartment"
    },
    "Plug_MSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "M SW Apartment"
    },
    "Plug_Office": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_OFF_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "Office"
    },
    "Plug_TN1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "T N1 Apartment"
    },
    "Plug_TN2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "T N2 Apartment"
    },
    "Plug_TNE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "T NE Apartment"
    },
    "Plug_TNW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "T NW Apartment"
    },
    "Plug_TS1": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "T S1 Apartment"
    },
    "Plug_TS2": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "T S2 Apartment"
    },
    "Plug_TSE": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "T SE Apartment"
    },
    "Plug_TSW": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0,
      "fraction_lost": 0,
      "fraction_radiant": 0.5,
      "schedule_name": "EQP_APT_SCH",
      "watts_per_floor_area": 6.67,
      "zone_or_zonelist_or_space_or_spacelist_name": "T SW Apartment"
    }
  },
  "EnergyManagementSystem:Actuator": {
    "N_LivingUnit_CLGSETP_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "N CLGSETP_APT_SCH"
    },
    "N_LivingUnit_HTGSETP_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "N HTGSETP_APT_SCH"
    },
    "S_LivingUnit_CLGSETP_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "S CLGSETP_APT_SCH"
    },
    "S_LivingUnit_HTGSETP_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "S HTGSETP_APT_SCH"
    }
  },
  "EnergyManagementSystem:GlobalVariable": {
    "EnergyManagementSystem:GlobalVariable 1": {
      "variables": [
        {
          "erl_variable_name": "timesteps_after_doorshut_south"
        }
      ]
    },
    "EnergyManagementSystem:GlobalVariable 2": {
      "variables": [
        {
          "erl_variable_name": "timesteps_after_doorshut_north"
        }
      ]
    }
  },
  "EnergyManagementSystem:OutputVariable": {
    "timesteps_after_doorshut_north": {
      "ems_variable_name": "timesteps_after_doorshut_north",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    },
    "timesteps_after_doorshut_south": {
      "ems_variable_name": "timesteps_after_doorshut_south",
      "type_of_data_in_variable": "Averaged",
      "update_frequency": "ZoneTimestep"
    }
  },
  "EnergyManagementSystem:Program": {
    "Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit": {
      "lines": [
        {
          "program_line": "IF (N_Sliding_Door_Ventilation_Sensor > 0)"
        },
        {
          "program_line": "SET timesteps_after_doorshut_north = 0"
        },
        {
          "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 32.22"
        },
        {
          "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 12.78"
        },
        {
          "program_line": "ELSEIF N_LivingUnit_CLGSETP_Actuator > 24.4"
        },
        {
          "program_line": "SET timesteps_after_doorshut_north = timesteps_after_doorshut_north + 1"
        },
        {
          "program_line": "IF timesteps_after_doorshut_north == 1"
        },
        {
          "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 30"
        },
        {
          "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 14"
        },
        {
          "program_line": "ELSEIF timesteps_after_doorshut_north == 2"
        },
        {
          "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 28"
        },
        {
          "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 16"
        },
        {
          "program_line": "ELSEIF timesteps_after_doorshut_north == 3"
        },
        {
          "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 26"
        },
        {
          "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 18"
        },
        {
          "program_line": "ELSEIF timesteps_after_doorshut_north == 4"
        },
        {
          "program_line": "SET N_LivingUnit_CLGSETP_Actuator = 25"
        },
        {
          "program_line": "SET N_LivingUnit_HTGSETP_Actuator = 20"
        },
        {
          "program_line": "SET N_LivingUnit_CLGSETP_Actuator = null"
        },
        {
          "program_line": "SET N_LivingUnit_HTGSETP_Actuator = null"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET timesteps_after_doorshut_north = 0"
        },
        {
          "program_line": "SET N_LivingUnit_CLGSETP_Actuator = null"
        },
        {
          "program_line": "SET N_LivingUnit_HTGSETP_Actuator = null"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit": {
      "lines": [
        {
          "program_line": "IF (S_Sliding_Door_Ventilation_Sensor > 0)"
        },
        {
          "program_line": "SET timesteps_after_doorshut_south = 0"
        },
        {
          "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 32.22"
        },
        {
          "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 12.78"
        },
        {
          "program_line": "ELSEIF S_LivingUnit_CLGSETP_Actuator > 24.4"
        },
        {
          "program_line": "SET timesteps_after_doorshut_south = timesteps_after_doorshut_south + 1"
        },
        {
          "program_line": "IF timesteps_after_doorshut_south == 1"
        },
        {
          "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 30"
        },
        {
          "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 14"
        },
        {
          "program_line": "ELSEIF timesteps_after_doorshut_south == 2"
        },
        {
          "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 28"
        },
        {
          "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 16"
        },
        {
          "program_line": "ELSEIF timesteps_after_doorshut_south == 3"
        },
        {
          "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 26"
        },
        {
          "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 18"
        },
        {
          "program_line": "ELSEIF timesteps_after_doorshut_south == 4"
        },
        {
          "program_line": "SET S_LivingUnit_CLGSETP_Actuator = 25"
        },
        {
          "program_line": "SET S_LivingUnit_HTGSETP_Actuator = 20"
        },
        {
          "program_line": "SET S_LivingUnit_CLGSETP_Actuator = null"
        },
        {
          "program_line": "SET S_LivingUnit_HTGSETP_Actuator = null"
        },
        {
          "program_line": "ENDIF"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET timesteps_after_doorshut_south = 0"
        },
        {
          "program_line": "SET S_LivingUnit_CLGSETP_Actuator = null"
        },
        {
          "program_line": "SET S_LivingUnit_HTGSETP_Actuator = null"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "init_timesteps_after_doorshut": {
      "lines": [
        {
          "program_line": "SET timesteps_after_doorshut_south = 0"
        },
        {
          "program_line": "SET timesteps_after_doorshut_north = 0"
        }
      ]
    }
  },
  "EnergyManagementSystem:ProgramCallingManager": {
    "Door_Switch_Enabled_Thermostat_Reset": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "Door_Switch_Enabled_Thermostat_Reset_Program_N_LivingUnit"
        },
        {
          "program_name": "Door_Switch_Enabled_Thermostat_Reset_Program_S_LivingUnit"
        }
      ]
    },
    "init_timesteps_after_doorshut_south_Program Manager": {
      "energyplus_model_calling_point": "BeginNewEnvironment",
      "programs": [
        {
          "program_name": "init_timesteps_after_doorshut"
        }
      ]
    }
  },
  "EnergyManagementSystem:Sensor": {
    "N_Sliding_Door_Ventilation_Sensor": {
      "output_variable_or_output_meter_index_key_name": "M N1 APARTMENT",
      "output_variable_or_output_meter_name": "Zone Ventilation Standard Density Volume Flow Rate"
    },
    "S_Sliding_Door_Ventilation_Sensor": {
      "output_variable_or_output_meter_index_key_name": "M S1 APARTMENT",
      "output_variable_or_output_meter_name": "Zone Ventilation Standard Density Volume Flow Rate"
    }
  },
  "Exterior:Lights": {
    "Facade Lighting": {
      "control_option": "AstronomicalClock",
      "design_level": 2101.03,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_Lgt_ALWAYS_ON"
    }
  },
  "Fan:OnOff": {
    "G N1 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "G N1 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "G N1 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G N1 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "G N1 Apartment ERV Outlet Node",
      "air_outlet_node_name": "G N1 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G N2 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "G N2 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "G N2 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G N2 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "G N2 Apartment ERV Outlet Node",
      "air_outlet_node_name": "G N2 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G NE Apartment ERV Exh Fan": {
      "air_inlet_node_name": "G NE Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "G NE Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G NE Apartment ERV Sup Fan": {
      "air_inlet_node_name": "G NE Apartment ERV Outlet Node",
      "air_outlet_node_name": "G NE Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G NW Apartment ERV Exh Fan": {
      "air_inlet_node_name": "G NW Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "G NW Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G NW Apartment ERV Sup Fan": {
      "air_inlet_node_name": "G NW Apartment ERV Outlet Node",
      "air_outlet_node_name": "G NW Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G S1 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "G S1 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "G S1 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G S1 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "G S1 Apartment ERV Outlet Node",
      "air_outlet_node_name": "G S1 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G S2 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "G S2 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "G S2 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G S2 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "G S2 Apartment ERV Outlet Node",
      "air_outlet_node_name": "G S2 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G SW Apartment ERV Exh Fan": {
      "air_inlet_node_name": "G SW Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "G SW Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "G SW Apartment ERV Sup Fan": {
      "air_inlet_node_name": "G SW Apartment ERV Outlet Node",
      "air_outlet_node_name": "G SW Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M N1 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "M N1 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "M N1 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M N1 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "M N1 Apartment ERV Outlet Node",
      "air_outlet_node_name": "M N1 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M N2 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "M N2 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "M N2 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M N2 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "M N2 Apartment ERV Outlet Node",
      "air_outlet_node_name": "M N2 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M NE Apartment ERV Exh Fan": {
      "air_inlet_node_name": "M NE Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "M NE Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M NE Apartment ERV Sup Fan": {
      "air_inlet_node_name": "M NE Apartment ERV Outlet Node",
      "air_outlet_node_name": "M NE Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M NW Apartment ERV Exh Fan": {
      "air_inlet_node_name": "M NW Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "M NW Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M NW Apartment ERV Sup Fan": {
      "air_inlet_node_name": "M NW Apartment ERV Outlet Node",
      "air_outlet_node_name": "M NW Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M S1 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "M S1 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "M S1 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M S1 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "M S1 Apartment ERV Outlet Node",
      "air_outlet_node_name": "M S1 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M S2 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "M S2 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "M S2 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M S2 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "M S2 Apartment ERV Outlet Node",
      "air_outlet_node_name": "M S2 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M SE Apartment ERV Exh Fan": {
      "air_inlet_node_name": "M SE Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "M SE Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M SE Apartment ERV Sup Fan": {
      "air_inlet_node_name": "M SE Apartment ERV Outlet Node",
      "air_outlet_node_name": "M SE Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M SW Apartment ERV Exh Fan": {
      "air_inlet_node_name": "M SW Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "M SW Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "M SW Apartment ERV Sup Fan": {
      "air_inlet_node_name": "M SW Apartment ERV Outlet Node",
      "air_outlet_node_name": "M SW Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "Split GN1 Supply Fan": {
      "air_inlet_node_name": "Split GN1 Mixed Air Outlet",
      "air_outlet_node_name": "Split GN1 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split GN2 Supply Fan": {
      "air_inlet_node_name": "Split GN2 Mixed Air Outlet",
      "air_outlet_node_name": "Split GN2 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split GNE Supply Fan": {
      "air_inlet_node_name": "Split GNE Mixed Air Outlet",
      "air_outlet_node_name": "Split GNE Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split GNW Supply Fan": {
      "air_inlet_node_name": "Split GNW Mixed Air Outlet",
      "air_outlet_node_name": "Split GNW Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split GS1 Supply Fan": {
      "air_inlet_node_name": "Split GS1 Mixed Air Outlet",
      "air_outlet_node_name": "Split GS1 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split GS2 Supply Fan": {
      "air_inlet_node_name": "Split GS2 Mixed Air Outlet",
      "air_outlet_node_name": "Split GS2 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split GSW Supply Fan": {
      "air_inlet_node_name": "Split GSW Mixed Air Outlet",
      "air_outlet_node_name": "Split GSW Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split MN1 Supply Fan": {
      "air_inlet_node_name": "Split MN1 Mixed Air Outlet",
      "air_outlet_node_name": "Split MN1 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split MN2 Supply Fan": {
      "air_inlet_node_name": "Split MN2 Mixed Air Outlet",
      "air_outlet_node_name": "Split MN2 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split MNE Supply Fan": {
      "air_inlet_node_name": "Split MNE Mixed Air Outlet",
      "air_outlet_node_name": "Split MNE Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split MNW Supply Fan": {
      "air_inlet_node_name": "Split MNW Mixed Air Outlet",
      "air_outlet_node_name": "Split MNW Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split MS1 Supply Fan": {
      "air_inlet_node_name": "Split MS1 Mixed Air Outlet",
      "air_outlet_node_name": "Split MS1 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split MS2 Supply Fan": {
      "air_inlet_node_name": "Split MS2 Mixed Air Outlet",
      "air_outlet_node_name": "Split MS2 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split MSE Supply Fan": {
      "air_inlet_node_name": "Split MSE Mixed Air Outlet",
      "air_outlet_node_name": "Split MSE Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split MSW Supply Fan": {
      "air_inlet_node_name": "Split MSW Mixed Air Outlet",
      "air_outlet_node_name": "Split MSW Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split Office Supply Fan": {
      "air_inlet_node_name": "Split Office Mixed Air Outlet",
      "air_outlet_node_name": "Split Office Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split TN1 Supply Fan": {
      "air_inlet_node_name": "Split TN1 Mixed Air Outlet",
      "air_outlet_node_name": "Split TN1 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split TN2 Supply Fan": {
      "air_inlet_node_name": "Split TN2 Mixed Air Outlet",
      "air_outlet_node_name": "Split TN2 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split TNE Supply Fan": {
      "air_inlet_node_name": "Split TNE Mixed Air Outlet",
      "air_outlet_node_name": "Split TNE Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split TNW Supply Fan": {
      "air_inlet_node_name": "Split TNW Mixed Air Outlet",
      "air_outlet_node_name": "Split TNW Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split TS1 Supply Fan": {
      "air_inlet_node_name": "Split TS1 Mixed Air Outlet",
      "air_outlet_node_name": "Split TS1 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split TS2 Supply Fan": {
      "air_inlet_node_name": "Split TS2 Mixed Air Outlet",
      "air_outlet_node_name": "Split TS2 Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split TSE Supply Fan": {
      "air_inlet_node_name": "Split TSE Mixed Air Outlet",
      "air_outlet_node_name": "Split TSE Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "Split TSW Supply Fan": {
      "air_inlet_node_name": "Split TSW Mixed Air Outlet",
      "air_outlet_node_name": "Split TSW Supply Fan Outlet",
      "availability_schedule_name": "COMPACT HVAC-ALWAYS 1",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.55575,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.855,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 622.5
    },
    "T N1 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "T N1 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "T N1 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T N1 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "T N1 Apartment ERV Outlet Node",
      "air_outlet_node_name": "T N1 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T N2 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "T N2 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "T N2 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T N2 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "T N2 Apartment ERV Outlet Node",
      "air_outlet_node_name": "T N2 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T NE Apartment ERV Exh Fan": {
      "air_inlet_node_name": "T NE Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "T NE Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T NE Apartment ERV Sup Fan": {
      "air_inlet_node_name": "T NE Apartment ERV Outlet Node",
      "air_outlet_node_name": "T NE Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T NW Apartment ERV Exh Fan": {
      "air_inlet_node_name": "T NW Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "T NW Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T NW Apartment ERV Sup Fan": {
      "air_inlet_node_name": "T NW Apartment ERV Outlet Node",
      "air_outlet_node_name": "T NW Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T S1 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "T S1 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "T S1 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T S1 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "T S1 Apartment ERV Outlet Node",
      "air_outlet_node_name": "T S1 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T S2 Apartment ERV Exh Fan": {
      "air_inlet_node_name": "T S2 Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "T S2 Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T S2 Apartment ERV Sup Fan": {
      "air_inlet_node_name": "T S2 Apartment ERV Outlet Node",
      "air_outlet_node_name": "T S2 Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T SE Apartment ERV Exh Fan": {
      "air_inlet_node_name": "T SE Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "T SE Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T SE Apartment ERV Sup Fan": {
      "air_inlet_node_name": "T SE Apartment ERV Outlet Node",
      "air_outlet_node_name": "T SE Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T SW Apartment ERV Exh Fan": {
      "air_inlet_node_name": "T SW Apartment ERV Secondary Outlet Node",
      "air_outlet_node_name": "T SW Apartment ERV Exh Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    },
    "T SW Apartment ERV Sup Fan": {
      "air_inlet_node_name": "T SW Apartment ERV Outlet Node",
      "air_outlet_node_name": "T SW Apartment ERV Sup Fan Outlet Node",
      "availability_schedule_name": "All On",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.303158,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.48,
      "motor_in_airstream_fraction": 1,
      "pressure_rise": 270.64755
    }
  },
  "FenestrationSurface:Detailed": {
    "Entrance Door": {
      "building_surface_name": "g EWall C",
      "construction_name": "NonresWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 46.327341,
      "vertex_1_y_coordinate": 0.0508,
      "vertex_1_z_coordinate": 0.0254,
      "vertex_2_x_coordinate": 46.327341,
      "vertex_2_y_coordinate": 0.0508,
      "vertex_2_z_coordinate": 2.1335,
      "vertex_3_x_coordinate": 46.327341,
      "vertex_3_y_coordinate": 1.6255,
      "vertex_3_z_coordinate": 2.1335,
      "vertex_4_x_coordinate": 46.327341,
      "vertex_4_y_coordinate": 1.6255,
      "vertex_4_z_coordinate": 0.0254,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 E NEA": {
      "building_surface_name": "g EWall NEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 11.5818,
      "vertex_1_y_coordinate": 1.9049,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 11.5818,
      "vertex_2_y_coordinate": 1.9049,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 11.5818,
      "vertex_3_y_coordinate": 5.7149,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 11.5818,
      "vertex_4_y_coordinate": 5.7149,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 E SEA": {
      "building_surface_name": "g EWall SEA",
      "construction_name": "NonresWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 11.5818,
      "vertex_1_y_coordinate": 1.9049,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 11.5818,
      "vertex_2_y_coordinate": 1.9049,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 11.5818,
      "vertex_3_y_coordinate": 5.7149,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 11.5818,
      "vertex_4_y_coordinate": 5.7149,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 N N1A": {
      "building_surface_name": "g NWall N1A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 N N2A": {
      "building_surface_name": "g NWall N2A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 N NEA": {
      "building_surface_name": "g NWall NEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 N NWA": {
      "building_surface_name": "g NWall NWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 S S1A": {
      "building_surface_name": "g SWall S1A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 S S2A": {
      "building_surface_name": "g SWall S2A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 S SEA": {
      "building_surface_name": "g SWall SEA",
      "construction_name": "NonresWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 S SWA": {
      "building_surface_name": "g SWall SWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 W NWA": {
      "building_surface_name": "g WWall NWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 5.678,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 5.678,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 1.868,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 1.868,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "GWindow1 W SWA": {
      "building_surface_name": "g WWall SWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 5.678,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 5.678,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 1.868,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 1.868,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 E NEA": {
      "building_surface_name": "m EWall NEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 11.5818,
      "vertex_1_y_coordinate": 1.9049,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 11.5818,
      "vertex_2_y_coordinate": 1.9049,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 11.5818,
      "vertex_3_y_coordinate": 5.7149,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 11.5818,
      "vertex_4_y_coordinate": 5.7149,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 E SEA": {
      "building_surface_name": "m EWall SEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 11.5818,
      "vertex_1_y_coordinate": 1.9049,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 11.5818,
      "vertex_2_y_coordinate": 1.9049,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 11.5818,
      "vertex_3_y_coordinate": 5.7149,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 11.5818,
      "vertex_4_y_coordinate": 5.7149,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 N N1A": {
      "building_surface_name": "m NWall N1A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 N N2A": {
      "building_surface_name": "m NWall N2A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 N NEA": {
      "building_surface_name": "m NWall NEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 N NWA": {
      "building_surface_name": "m NWall NWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 S S1A": {
      "building_surface_name": "m SWall S1A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 S S2A": {
      "building_surface_name": "m SWall S2A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 S SEA": {
      "building_surface_name": "m SWall SEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 S SWA": {
      "building_surface_name": "m SWall SWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 W NWA": {
      "building_surface_name": "m WWall NWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 5.678,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 5.678,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 1.868,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 1.868,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow1 W SWA": {
      "building_surface_name": "m WWall SWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 5.678,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 5.678,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 1.868,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 1.868,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "MWindow14": {
      "building_surface_name": "m EWall C",
      "construction_name": "NonresWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 46.327341,
      "vertex_1_y_coordinate": 0.381,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 46.327341,
      "vertex_2_y_coordinate": 0.381,
      "vertex_2_z_coordinate": 2.1731,
      "vertex_3_x_coordinate": 46.327341,
      "vertex_3_y_coordinate": 1.2953,
      "vertex_3_z_coordinate": 2.1731,
      "vertex_4_x_coordinate": 46.327341,
      "vertex_4_y_coordinate": 1.2953,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 E NEA": {
      "building_surface_name": "t EWall NEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 11.5818,
      "vertex_1_y_coordinate": 1.9049,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 11.5818,
      "vertex_2_y_coordinate": 1.9049,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 11.5818,
      "vertex_3_y_coordinate": 5.7149,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 11.5818,
      "vertex_4_y_coordinate": 5.7149,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 E SEA": {
      "building_surface_name": "t EWall SEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 11.5818,
      "vertex_1_y_coordinate": 1.9049,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 11.5818,
      "vertex_2_y_coordinate": 1.9049,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 11.5818,
      "vertex_3_y_coordinate": 5.7149,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 11.5818,
      "vertex_4_y_coordinate": 5.7149,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 N N1A": {
      "building_surface_name": "t NWall N1A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 N N2A": {
      "building_surface_name": "t NWall N2A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 N NEA": {
      "building_surface_name": "t NWall NEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 N NWA": {
      "building_surface_name": "t NWall NWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 8.686,
      "vertex_1_y_coordinate": 7.6196,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 8.686,
      "vertex_2_y_coordinate": 7.6196,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 2.89498950131234,
      "vertex_3_y_coordinate": 7.6196,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 2.89498950131234,
      "vertex_4_y_coordinate": 7.6196,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 S S1A": {
      "building_surface_name": "t SWall S1A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 S S2A": {
      "building_surface_name": "t SWall S2A",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 S SEA": {
      "building_surface_name": "t SWall SEA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 S SWA": {
      "building_surface_name": "t SWall SWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 2.895,
      "vertex_1_y_coordinate": 0,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 2.895,
      "vertex_2_y_coordinate": 0,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 8.68601049868766,
      "vertex_3_y_coordinate": 0,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 8.68601049868766,
      "vertex_4_y_coordinate": 0,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 W NWA": {
      "building_surface_name": "t WWall NWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 5.678,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 5.678,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 1.868,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 1.868,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow1 W SWA": {
      "building_surface_name": "t WWall SWA",
      "construction_name": "ResWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0,
      "vertex_1_y_coordinate": 5.678,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 0,
      "vertex_2_y_coordinate": 5.678,
      "vertex_2_z_coordinate": 2.1732,
      "vertex_3_x_coordinate": 0,
      "vertex_3_y_coordinate": 1.868,
      "vertex_3_z_coordinate": 2.1732,
      "vertex_4_x_coordinate": 0,
      "vertex_4_y_coordinate": 1.868,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    },
    "TWindow14": {
      "building_surface_name": "t EWall C",
      "construction_name": "NonresWindow_U_0.382_SHGC_0.368",
      "multiplier": 1,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 46.327341,
      "vertex_1_y_coordinate": 0.381,
      "vertex_1_z_coordinate": 0.954,
      "vertex_2_x_coordinate": 46.327341,
      "vertex_2_y_coordinate": 0.381,
      "vertex_2_z_coordinate": 2.1731,
      "vertex_3_x_coordinate": 46.327341,
      "vertex_3_y_coordinate": 1.2953,
      "vertex_3_z_coordinate": 2.1731,
      "vertex_4_x_coordinate": 46.327341,
      "vertex_4_y_coordinate": 1.2953,
      "vertex_4_z_coordinate": 0.954,
      "view_factor_to_ground": "Autocalculate"
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "starting_vertex_position": "LowerLeftCorner",
      "vertex_entry_direction": "Clockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction"
    }
  },
  "HeatExchanger:AirToAir:SensibleAndLatent": {
    "G N1 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "G N1 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "G N1 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "G N1 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "G N1 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "G N1 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "G N1 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "G N2 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "G N2 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "G N2 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "G N2 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "G N2 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "G N2 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "G N2 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "G NE Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "G NE Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "G NE Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "G NE Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "G NE Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "G NE Apartment Outside Air Node",
      "supply_air_outlet_node_name": "G NE Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "G NW Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "G NW Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "G NW Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "G NW Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "G NW Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "G NW Apartment Outside Air Node",
      "supply_air_outlet_node_name": "G NW Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "G S1 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "G S1 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "G S1 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "G S1 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "G S1 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "G S1 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "G S1 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "G S2 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "G S2 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "G S2 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "G S2 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "G S2 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "G S2 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "G S2 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "G SW Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "G SW Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "G SW Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "G SW Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "G SW Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "G SW Apartment Outside Air Node",
      "supply_air_outlet_node_name": "G SW Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "M N1 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "M N1 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "M N1 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "M N1 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "M N1 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "M N1 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "M N1 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "M N2 Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "M N2 Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "M N2 Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "M N2 Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "M N2 Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "M N2 Apartment Outside Air Node",
      "supply_air_outlet_node_name": "M N2 Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "M NE Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "M NE Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "M NE Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
      "sensible_effectiveness_at_100_cooling_air_flow": 0.596,
      "sensible_effectiveness_at_100_heating_air_flow": 0.6,
      "sensible_effectiveness_of_cooling_air_flow_curve_name": "M NE Apartment OA Heat Exchanger_3",
      "sensible_effectiveness_of_heating_air_flow_curve_name": "M NE Apartment OA Heat Exchanger_1",
      "supply_air_inlet_node_name": "M NE Apartment Outside Air Node",
      "supply_air_outlet_node_name": "M NE Apartment ERV Outlet Node",
      "supply_air_outlet_temperature_control": "No",
      "threshold_temperature": -23.3
    },
    "M NW Apartment OA Heat Exchanger": {
      "availability_schedule_name": "AllOn_Except_DD",
      "exhaust_air_inlet_node_name": "M NW Apartment Zone Exhaust Node",
      "exhaust_air_outlet_node_name": "M NW Apartment ERV Secondary Outlet Node",
      "frost_control_type": "ExhaustOnly",
      "heat_exchanger_type": "Rotary",
      "initial_defrost_time_fraction": 0.167,
      "latent_effectiveness_at_100_cooling_air_flow": 0,
      "latent_effectiveness_at_100_heating_air_flow": 0,
      "nominal_electric_power": 0,
      "nominal_supply_air_flow_rate": "Autosize",
      "rate_of_defrost_time_fraction_increase": 1.44,
