{
  "AirLoopHVAC": {
    "PSZ-AC:1": {
      "availability_manager_list_name": "PSZ-AC:1 Availability Manager List",
      "branch_list_name": "PSZ-AC:1 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:1 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:1 Supply Equipment Outlet Node"
    },
    "PSZ-AC:2": {
      "availability_manager_list_name": "PSZ-AC:2 Availability Manager List",
      "branch_list_name": "PSZ-AC:2 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:2 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:2 Supply Equipment Outlet Node"
    },
    "PSZ-AC:3": {
      "availability_manager_list_name": "PSZ-AC:3 Availability Manager List",
      "branch_list_name": "PSZ-AC:3 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:3 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:3 Supply Equipment Outlet Node"
    },
    "PSZ-AC:4": {
      "availability_manager_list_name": "PSZ-AC:4 Availability Manager List",
      "branch_list_name": "PSZ-AC:4 Air Loop Branches",
      "demand_side_inlet_node_names": "PSZ-AC:4 Zone Equipment Inlet Node",
      "demand_side_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node",
      "design_supply_air_flow_rate": "Autosize",
      "supply_side_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
      "supply_side_outlet_node_names": "PSZ-AC:4 Supply Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ControllerList": {
    "PSZ-AC:1_OA_Controllers": {
      "controller_1_name": "PSZ-AC:1_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:2_OA_Controllers": {
      "controller_1_name": "PSZ-AC:2_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:3_OA_Controllers": {
      "controller_1_name": "PSZ-AC:3_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    },
    "PSZ-AC:4_OA_Controllers": {
      "controller_1_name": "PSZ-AC:4_OA_Controller",
      "controller_1_object_type": "Controller:OutdoorAir"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem": {
    "PSZ-AC:1_OA": {
      "controller_list_name": "PSZ-AC:1_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:1_OA_Equipment"
    },
    "PSZ-AC:2_OA": {
      "controller_list_name": "PSZ-AC:2_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:2_OA_Equipment"
    },
    "PSZ-AC:3_OA": {
      "controller_list_name": "PSZ-AC:3_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:3_OA_Equipment"
    },
    "PSZ-AC:4_OA": {
      "controller_list_name": "PSZ-AC:4_OA_Controllers",
      "outdoor_air_equipment_list_name": "PSZ-AC:4_OA_Equipment"
    }
  },
  "AirLoopHVAC:OutdoorAirSystem:EquipmentList": {
    "PSZ-AC:1_OA_Equipment": {
      "component_1_name": "PSZ-AC:1_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:2_OA_Equipment": {
      "component_1_name": "PSZ-AC:2_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:3_OA_Equipment": {
      "component_1_name": "PSZ-AC:3_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    },
    "PSZ-AC:4_OA_Equipment": {
      "component_1_name": "PSZ-AC:4_OAMixing Box",
      "component_1_object_type": "OutdoorAir:Mixer"
    }
  },
  "AirLoopHVAC:ReturnPath": {
    "PSZ-AC:1 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:1 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC:2 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:2 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
    },
    "PSZ-AC:3 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:3 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
    },
    "PSZ-AC:4 Return Air Path": {
      "components": [
        {
          "component_name": "PSZ-AC:4 Return Air Mixer",
          "component_object_type": "AirLoopHVAC:ZoneMixer"
        }
      ],
      "return_air_path_outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:SupplyPath": {
    "PSZ-AC:1": {
      "components": [
        {
          "component_name": "PSZ-AC:1 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node"
    },
    "PSZ-AC:2": {
      "components": [
        {
          "component_name": "PSZ-AC:2 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node"
    },
    "PSZ-AC:3": {
      "components": [
        {
          "component_name": "PSZ-AC:3 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node"
    },
    "PSZ-AC:4": {
      "components": [
        {
          "component_name": "PSZ-AC:4 Supply Air Splitter",
          "component_object_type": "AirLoopHVAC:ZoneSplitter"
        }
      ],
      "supply_air_path_inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node"
    }
  },
  "AirLoopHVAC:UnitarySystem": {
    "PSZ-AC:1_Unitary_Package_DX": {
      "air_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
      "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "availability_schedule_name": "Always_On",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Back_Space",
      "cooling_coil_name": "PSZ-AC:1 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "design_specification_multispeed_object_name": "PSZ-AC:1_Unitary_Package_DX_Perf",
      "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "PSZ-AC:1 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC:1_addAQ_Unitary_Package_fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    },
    "PSZ-AC:2_Unitary_Package_DX": {
      "air_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
      "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "availability_schedule_name": "Always_On",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Core_Retail",
      "cooling_coil_name": "PSZ-AC:2 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "design_specification_multispeed_object_name": "PSZ-AC:2_Unitary_Package_DX_Perf",
      "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "PSZ-AC:2 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC:2_addAQ_Unitary_Package_fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    },
    "PSZ-AC:3_Unitary_Package_DX": {
      "air_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
      "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "availability_schedule_name": "Always_On",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Point_Of_Sale",
      "cooling_coil_name": "PSZ-AC:3 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "design_specification_multispeed_object_name": "PSZ-AC:3_Unitary_Package_DX_Perf",
      "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "PSZ-AC:3 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC:3_addAQ_Unitary_Package_fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    },
    "PSZ-AC:4_Unitary_Package_DX": {
      "air_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
      "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "availability_schedule_name": "Always_On",
      "control_type": "Load",
      "controlling_zone_or_thermostat_location": "Front_Retail",
      "cooling_coil_name": "PSZ-AC:4 Cooling Coil",
      "cooling_coil_object_type": "Coil:Cooling:DX:MultiSpeed",
      "cooling_supply_air_flow_rate": "Autosize",
      "cooling_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "dehumidification_control_type": "None",
      "design_specification_multispeed_object_name": "PSZ-AC:4_Unitary_Package_DX_Perf",
      "design_specification_multispeed_object_type": "UnitarySystemPerformance:Multispeed",
      "dx_heating_coil_sizing_ratio": 1,
      "fan_placement": "BlowThrough",
      "heating_coil_name": "PSZ-AC:4 Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_supply_air_flow_rate": "Autosize",
      "heating_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "latent_load_control": "SensibleOnlyLoadControl",
      "maximum_supply_air_temperature": "Autosize",
      "minimum_supply_air_temperature": 2,
      "no_load_supply_air_flow_rate": "Autosize",
      "no_load_supply_air_flow_rate_control_set_to_low_speed": "No",
      "no_load_supply_air_flow_rate_method": "SupplyAirFlowRate",
      "supply_air_fan_operating_mode_schedule_name": "HVACOperationSchd",
      "supply_fan_name": "PSZ-AC:4_addAQ_Unitary_Package_fan",
      "supply_fan_object_type": "Fan:SystemModel",
      "use_doas_dx_cooling_coil": "No"
    }
  },
  "AirLoopHVAC:ZoneMixer": {
    "PSZ-AC:1 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Back_Space Return Air Node"
        }
      ],
      "outlet_node_name": "PSZ-AC:1 Zone Equipment Outlet Node"
    },
    "PSZ-AC:2 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Core_Retail Return Air Node"
        }
      ],
      "outlet_node_name": "PSZ-AC:2 Zone Equipment Outlet Node"
    },
    "PSZ-AC:3 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Point_Of_Sale Return Air Node"
        }
      ],
      "outlet_node_name": "PSZ-AC:3 Zone Equipment Outlet Node"
    },
    "PSZ-AC:4 Return Air Mixer": {
      "nodes": [
        {
          "inlet_node_name": "Front_Retail Return Air Node"
        }
      ],
      "outlet_node_name": "PSZ-AC:4 Zone Equipment Outlet Node"
    }
  },
  "AirLoopHVAC:ZoneSplitter": {
    "PSZ-AC:1 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Back_Space ADU Inlet Node"
        }
      ]
    },
    "PSZ-AC:2 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Core_Retail ADU Inlet Node"
        }
      ]
    },
    "PSZ-AC:3 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Point_Of_Sale ADU Inlet Node"
        }
      ]
    },
    "PSZ-AC:4 Supply Air Splitter": {
      "inlet_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
      "nodes": [
        {
          "outlet_node_name": "Front_Retail ADU Inlet Node"
        }
      ]
    }
  },
  "AirTerminal:SingleDuct:ConstantVolume:NoReheat": {
    "Back_Space Direct Air": {
      "air_inlet_node_name": "Back_Space ADU Inlet Node",
      "air_outlet_node_name": "Back_Space Direct Air Inlet Node",
      "availability_schedule_name": "Always_On",
      "maximum_air_flow_rate": "Autosize"
    },
    "Core_Retail Direct Air": {
      "air_inlet_node_name": "Core_Retail ADU Inlet Node",
      "air_outlet_node_name": "Core_Retail Direct Air Inlet Node",
      "availability_schedule_name": "Always_On",
      "maximum_air_flow_rate": "Autosize"
    },
    "Front_Retail Direct Air": {
      "air_inlet_node_name": "Front_Retail ADU Inlet Node",
      "air_outlet_node_name": "Front_Retail Direct Air Inlet Node",
      "availability_schedule_name": "Always_On",
      "maximum_air_flow_rate": "Autosize"
    },
    "Point_Of_Sale Direct Air": {
      "air_inlet_node_name": "Point_Of_Sale ADU Inlet Node",
      "air_outlet_node_name": "Point_Of_Sale Direct Air Inlet Node",
      "availability_schedule_name": "Always_On",
      "maximum_air_flow_rate": "Autosize"
    }
  },
  "AvailabilityManager:NightCycle": {
    "PSZ-AC:1 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:2 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:3 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    },
    "PSZ-AC:4 Availability Manager": {
      "applicability_schedule_name": "Always_On",
      "control_type": "CycleOnAny",
      "cycling_run_time": 1800,
      "cycling_run_time_control_type": "FixedRunTime",
      "fan_schedule_name": "HVACOperationSchd",
      "thermostat_tolerance": 1.0
    }
  },
  "AvailabilityManagerAssignmentList": {
    "PSZ-AC:1 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:1 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:2 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:2 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:3 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:3 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    },
    "PSZ-AC:4 Availability Manager List": {
      "managers": [
        {
          "availability_manager_name": "PSZ-AC:4 Availability Manager",
          "availability_manager_object_type": "AvailabilityManager:NightCycle"
        }
      ]
    }
  },
  "Branch": {
    "PSZ-AC:1 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:1 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:1_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:1 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
          "component_name": "PSZ-AC:1_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:2 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:2 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:2_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:2 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
          "component_name": "PSZ-AC:2_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:3 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:3 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:3_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:3 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
          "component_name": "PSZ-AC:3_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node"
        }
      ]
    },
    "PSZ-AC:4 Air Loop Main Branch": {
      "components": [
        {
          "component_inlet_node_name": "PSZ-AC:4 Supply Equipment Inlet Node",
          "component_name": "PSZ-AC:4_OA",
          "component_object_type": "AirLoopHVAC:OutdoorAirSystem",
          "component_outlet_node_name": "PSZ-AC:4 Mixed Air Outlet"
        },
        {
          "component_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
          "component_name": "PSZ-AC:4_Unitary_Package_DX",
          "component_object_type": "AirLoopHVAC:UnitarySystem",
          "component_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node"
        }
      ]
    }
  },
  "BranchList": {
    "PSZ-AC:1 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:1 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:2 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:2 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:3 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:3 Air Loop Main Branch"
        }
      ]
    },
    "PSZ-AC:4 Air Loop Branches": {
      "branches": [
        {
          "branch_name": "PSZ-AC:4 Air Loop Main Branch"
        }
      ]
    }
  },
  "Building": {
    "RetailStandalone": {
      "loads_convergence_tolerance_value": 0.04,
      "maximum_number_of_warmup_days": 25,
      "minimum_number_of_warmup_days": 6,
      "north_axis": 0,
      "solar_distribution": "FullInteriorAndExterior",
      "temperature_convergence_tolerance_value": 0.2,
      "terrain": "City"
    }
  },
  "BuildingSurface:Detailed": {
    "Back_Space_Floor": {
      "construction_name": "Back_Space_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Back_Space"
    },
    "Back_Space_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Back_Space"
    },
    "Back_Space_Wall_East": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Back_Space"
    },
    "Back_Space_Wall_North": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Back_Space"
    },
    "Back_Space_Wall_South": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Back_Space"
    },
    "Back_Space_Wall_West": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 7.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Back_Space"
    },
    "Core_Retail_Floor": {
      "construction_name": "Core_Retail_Floor_Ffactor",
      "number_of_vertices": 8,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 8,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_East_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Retail_Wall_West_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_East_2": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Back_Space_Wall_South",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_South_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Point_Of_Sale_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_South_2": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Entry_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_South_3": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Retail_Wall_North",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 29.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 54.27,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_West_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Point_Of_Sale_Wall_East_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": -3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Core_Retail"
    },
    "Core_Retail_Wall_West_2": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 29.27,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Core_Retail"
    },
    "Front_Entry_Floor": {
      "construction_name": "Front_Entry_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Wall_East": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Retail_Wall_West_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_South_2",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Wall_South": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 4.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Entry"
    },
    "Front_Entry_Wall_West": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Point_Of_Sale_Wall_East_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Entry"
    },
    "Front_Retail_Floor": {
      "construction_name": "Front_Retail_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_South_3",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Wall_South": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Wall_West_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Entry_Wall_East",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Wall_West_2": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_East_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Front_Retail"
    },
    "Front_Retail_Walll_East": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Front_Retail"
    },
    "Point_Of_Sale_Floor": {
      "construction_name": "Point_Of_Sale_Floor_Ffactor",
      "number_of_vertices": 4,
      "outside_boundary_condition": "GroundFCfactorMethod",
      "sun_exposure": "NoSun",
      "surface_type": "Floor",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Roof": {
      "construction_name": "nonres_roof",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Roof",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_East_1": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Front_Entry_Wall_West",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_East_2": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_West_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 3.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_North": {
      "construction_name": "int_wall",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Surface",
      "outside_boundary_condition_object": "Core_Retail_Wall_South_1",
      "sun_exposure": "NoSun",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "NoWind",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_South": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 25.135,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Point_Of_Sale"
    },
    "Point_Of_Sale_Wall_West": {
      "construction_name": "nonres_ext_wall_grd",
      "number_of_vertices": 4,
      "outside_boundary_condition": "Outdoors",
      "sun_exposure": "SunExposed",
      "surface_type": "Wall",
      "vertices": [
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 6.096
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 6.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 0.0
        },
        {
          "vertex_x_coordinate": 0.0,
          "vertex_y_coordinate": 0.0,
          "vertex_z_coordinate": 6.096
        }
      ],
      "view_factor_to_ground": "Autocalculate",
      "wind_exposure": "WindExposed",
      "zone_name": "Point_Of_Sale"
    }
  },
  "Coil:Cooling:DX:MultiSpeed": {
    "PSZ-AC:1 Cooling Coil": {
      "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
      "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
      "air_inlet_node_name": "PSZ-AC:1 Supply Fan Outlet",
      "air_outlet_node_name": "PSZ-AC:1 Cooling Coil Outlet",
      "apply_latent_degradation_to_speeds_greater_than_1": "No",
      "apply_part_load_fraction_to_speeds_greater_than_1": "No",
      "availability_schedule_name": "Always_On",
      "basin_heater_setpoint_temperature": 2,
      "condenser_type": "AirCooled",
      "fuel_type": "Electricity",
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
      "number_of_speeds": 2,
      "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "SmDX_EIRFF",
      "speed_1_energy_input_ratio_function_of_temperature_curve_name": "SmDX_EIRFT",
      "speed_1_evaporative_condenser_effectiveness": 0.9,
      "speed_1_gross_rated_cooling_cop": 3.7988306741603,
      "speed_1_gross_rated_sensible_heat_ratio": 0.80066,
      "speed_1_gross_rated_total_cooling_capacity": 13694.59,
      "speed_1_part_load_fraction_correlation_curve_name": "SmDX_PLR",
      "speed_1_rated_air_flow_rate": 1.10305333333333,
      "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
      "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDX_CapFF",
      "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "SmDX_CapFT",
      "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "SmDX_EIRFF",
      "speed_2_energy_input_ratio_function_of_temperature_curve_name": "SmDX_EIRFT",
      "speed_2_evaporative_condenser_effectiveness": 0.9,
      "speed_2_gross_rated_cooling_cop": 3.7988306741603,
      "speed_2_gross_rated_sensible_heat_ratio": 0.80066,
      "speed_2_gross_rated_total_cooling_capacity": 27389.18,
      "speed_2_part_load_fraction_correlation_curve_name": "SmDX_PLR",
      "speed_2_rated_air_flow_rate": 1.65458,
      "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
      "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDX_CapFF",
      "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "SmDX_CapFT"
    },
    "PSZ-AC:2 Cooling Coil": {
      "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
      "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
      "air_inlet_node_name": "PSZ-AC:2 Supply Fan Outlet",
      "air_outlet_node_name": "PSZ-AC:2 Cooling Coil Outlet",
      "apply_latent_degradation_to_speeds_greater_than_1": "No",
      "apply_part_load_fraction_to_speeds_greater_than_1": "No",
      "availability_schedule_name": "Always_On",
      "basin_heater_setpoint_temperature": 2,
      "condenser_type": "AirCooled",
      "fuel_type": "Electricity",
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
      "number_of_speeds": 2,
      "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "SmDX_EIRFF",
      "speed_1_energy_input_ratio_function_of_temperature_curve_name": "SmDX_EIRFT",
      "speed_1_evaporative_condenser_effectiveness": 0.9,
      "speed_1_gross_rated_cooling_cop": 3.39928881549157,
      "speed_1_gross_rated_sensible_heat_ratio": 0.80071,
      "speed_1_gross_rated_total_cooling_capacity": 71115.015,
      "speed_1_part_load_fraction_correlation_curve_name": "SmDX_PLR",
      "speed_1_rated_air_flow_rate": 5.61980666666667,
      "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
      "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDX_CapFF",
      "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "SmDX_CapFT",
      "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "SmDX_EIRFF",
      "speed_2_energy_input_ratio_function_of_temperature_curve_name": "SmDX_EIRFT",
      "speed_2_evaporative_condenser_effectiveness": 0.9,
      "speed_2_gross_rated_cooling_cop": 3.39928881549157,
      "speed_2_gross_rated_sensible_heat_ratio": 0.80071,
      "speed_2_gross_rated_total_cooling_capacity": 142230.03,
      "speed_2_part_load_fraction_correlation_curve_name": "SmDX_PLR",
      "speed_2_rated_air_flow_rate": 8.42971,
      "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
      "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDX_CapFF",
      "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "SmDX_CapFT"
    },
    "PSZ-AC:3 Cooling Coil": {
      "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
      "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
      "air_inlet_node_name": "PSZ-AC:3 Supply Fan Outlet",
      "air_outlet_node_name": "PSZ-AC:3 Cooling Coil Outlet",
      "apply_latent_degradation_to_speeds_greater_than_1": "No",
      "apply_part_load_fraction_to_speeds_greater_than_1": "No",
      "availability_schedule_name": "Always_On",
      "basin_heater_setpoint_temperature": 2,
      "condenser_type": "AirCooled",
      "fuel_type": "Electricity",
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
      "number_of_speeds": 2,
      "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "SmDX_EIRFF",
      "speed_1_energy_input_ratio_function_of_temperature_curve_name": "SmDX_EIRFT",
      "speed_1_evaporative_condenser_effectiveness": 0.9,
      "speed_1_gross_rated_cooling_cop": 3.7988306741603,
      "speed_1_gross_rated_sensible_heat_ratio": 0.80066,
      "speed_1_gross_rated_total_cooling_capacity": 11457.41,
      "speed_1_part_load_fraction_correlation_curve_name": "SmDX_PLR",
      "speed_1_rated_air_flow_rate": 0.922853333333333,
      "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
      "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDX_CapFF",
      "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "SmDX_CapFT",
      "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "SmDX_EIRFF",
      "speed_2_energy_input_ratio_function_of_temperature_curve_name": "SmDX_EIRFT",
      "speed_2_evaporative_condenser_effectiveness": 0.9,
      "speed_2_gross_rated_cooling_cop": 3.7988306741603,
      "speed_2_gross_rated_sensible_heat_ratio": 0.80066,
      "speed_2_gross_rated_total_cooling_capacity": 22914.82,
      "speed_2_part_load_fraction_correlation_curve_name": "SmDX_PLR",
      "speed_2_rated_air_flow_rate": 1.38428,
      "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
      "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDX_CapFF",
      "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "SmDX_CapFT"
    },
    "PSZ-AC:4 Cooling Coil": {
      "2017_speed_1_rated_evaporator_fan_power_per_volume_flow_rate": 0,
      "2017_speed_2_rated_evaporator_fan_power_per_volume_flow_rate": 0,
      "air_inlet_node_name": "PSZ-AC:4 Supply Fan Outlet",
      "air_outlet_node_name": "PSZ-AC:4 Cooling Coil Outlet",
      "apply_latent_degradation_to_speeds_greater_than_1": "No",
      "apply_part_load_fraction_to_speeds_greater_than_1": "No",
      "availability_schedule_name": "Always_On",
      "basin_heater_setpoint_temperature": 2,
      "condenser_type": "AirCooled",
      "fuel_type": "Electricity",
      "maximum_outdoor_dry_bulb_temperature_for_crankcase_heater_operation": 10,
      "number_of_speeds": 2,
      "speed_1_energy_input_ratio_function_of_flow_fraction_curve_name": "SmDX_EIRFF",
      "speed_1_energy_input_ratio_function_of_temperature_curve_name": "SmDX_EIRFT",
      "speed_1_evaporative_condenser_effectiveness": 0.9,
      "speed_1_gross_rated_cooling_cop": 4.11713235489972,
      "speed_1_gross_rated_sensible_heat_ratio": 0.80066,
      "speed_1_gross_rated_total_cooling_capacity": 9137.88,
      "speed_1_part_load_fraction_correlation_curve_name": "SmDX_PLR",
      "speed_1_rated_air_flow_rate": 0.736026666666667,
      "speed_1_rated_waste_heat_fraction_of_power_input": 0.2,
      "speed_1_total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDX_CapFF",
      "speed_1_total_cooling_capacity_function_of_temperature_curve_name": "SmDX_CapFT",
      "speed_2_energy_input_ratio_function_of_flow_fraction_curve_name": "SmDX_EIRFF",
      "speed_2_energy_input_ratio_function_of_temperature_curve_name": "SmDX_EIRFT",
      "speed_2_evaporative_condenser_effectiveness": 0.9,
      "speed_2_gross_rated_cooling_cop": 4.11713235489972,
      "speed_2_gross_rated_sensible_heat_ratio": 0.80066,
      "speed_2_gross_rated_total_cooling_capacity": 18275.76,
      "speed_2_part_load_fraction_correlation_curve_name": "SmDX_PLR",
      "speed_2_rated_air_flow_rate": 1.10404,
      "speed_2_rated_waste_heat_fraction_of_power_input": 0.2,
      "speed_2_total_cooling_capacity_function_of_flow_fraction_curve_name": "SmDX_CapFF",
      "speed_2_total_cooling_capacity_function_of_temperature_curve_name": "SmDX_CapFT"
    }
  },
  "Coil:Heating:Fuel": {
    "Front_Entry Unit Heater Heating Coil": {
      "air_inlet_node_name": "Front_Entry Unit Heater Fan Outlet",
      "air_outlet_node_name": "Front_Entry Unit Heater System Outlet",
      "availability_schedule_name": "FrontEntry_CoilSched",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "PSZ-AC:1 Heating Coil": {
      "air_inlet_node_name": "PSZ-AC:1 Cooling Coil Outlet",
      "air_outlet_node_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "availability_schedule_name": "Always_On",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "PSZ-AC:2 Heating Coil": {
      "air_inlet_node_name": "PSZ-AC:2 Cooling Coil Outlet",
      "air_outlet_node_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "availability_schedule_name": "Always_On",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "PSZ-AC:3 Heating Coil": {
      "air_inlet_node_name": "PSZ-AC:3 Cooling Coil Outlet",
      "air_outlet_node_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "availability_schedule_name": "Always_On",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    },
    "PSZ-AC:4 Heating Coil": {
      "air_inlet_node_name": "PSZ-AC:4 Cooling Coil Outlet",
      "air_outlet_node_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "availability_schedule_name": "Always_On",
      "burner_efficiency": 0.8,
      "fuel_type": "NaturalGas",
      "nominal_capacity": "Autosize",
      "off_cycle_parasitic_fuel_load": 0,
      "on_cycle_parasitic_electric_load": 0.0
    }
  },
  "Construction": {
    "Air_Wall": {
      "outside_layer": "Air_Wall_Material"
    },
    "AtticRoofDeck": {
      "layer_2": "G02 16mm plywood",
      "outside_layer": "F12 Asphalt shingles"
    },
    "DropCeiling": {
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "InteriorFurnishings": {
      "outside_layer": "Std Wood 6inch"
    },
    "NonresSkylight_U_0.5_SHGC_0.4": {
      "outside_layer": "Nonres Skylight Glazing Layer"
    },
    "NonresWindow_U_0.362_SHGC_0.379": {
      "outside_layer": "Nonres Window Glazing Layer"
    },
    "OpaqueDoor": {
      "outside_layer": "Std Opaque Door Panel"
    },
    "Overhead Door_con": {
      "outside_layer": "Overhead Door_con Panel"
    },
    "Swinging Door_con": {
      "outside_layer": "Opaque Door panel_con"
    },
    "basement_wall": {
      "outside_layer": "M10 200mm concrete block basement wall"
    },
    "ext_slab_6in": {
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_6in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "150mm Normalweight concrete floor"
    },
    "ext_slab_8in": {
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_slab_8in_with_carpet": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "200mm Normalweight concrete floor"
    },
    "ext_soffit_floor": {
      "outside_layer": "G02 16mm plywood"
    },
    "int_slab_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "outside_layer": "CP02 CARPET PAD"
    },
    "int_slab_floor": {
      "layer_2": "CP02 CARPET PAD",
      "outside_layer": "100mm Normalweight concrete floor"
    },
    "int_wall": {
      "layer_2": "G01 13mm gypsum board",
      "outside_layer": "G01 13mm gypsum board"
    },
    "int_wood_floor": {
      "layer_2": "G02 16mm plywood",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "AC02 Acoustic Ceiling"
    },
    "nonres_ext_wall_grd": {
      "layer_2": "Nonres_Exterior_Wall_Insulation_grd",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "nonres_ext_wall_mid": {
      "layer_2": "Nonres_Exterior_Wall_Insulation_mid",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "nonres_ext_wall_top": {
      "layer_2": "Nonres_Exterior_Wall_Insulation_top",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "nonres_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Nonres_Floor_Insulation"
    },
    "nonres_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Nonres_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "nonres_roof": {
      "layer_2": "Nonres_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    },
    "res_ext_wall_grd": {
      "layer_2": "Res_Exterior_Wall_Insulation_grd",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "res_ext_wall_mid": {
      "layer_2": "Res_Exterior_Wall_Insulation_mid",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "res_ext_wall_top": {
      "layer_2": "Res_Exterior_Wall_Insulation_top",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "res_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Res_Floor_Insulation"
    },
    "res_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Res_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "res_roof": {
      "layer_2": "Res_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    },
    "semiheated_ext_wall_grd": {
      "layer_2": "Semiheated_Exterior_Wall_Insulation_grd",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "semiheated_ext_wall_mid": {
      "layer_2": "Semiheated_Exterior_Wall_Insulation_mid",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "semiheated_ext_wall_top": {
      "layer_2": "Semiheated_Exterior_Wall_Insulation_top",
      "layer_3": "G01 13mm gypsum board",
      "outside_layer": "200mm Normalweight concrete wall"
    },
    "semiheated_floor": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "CP02 CARPET PAD",
      "outside_layer": "Semiheated_Floor_Insulation"
    },
    "semiheated_floor_ceiling": {
      "layer_2": "100mm Normalweight concrete floor",
      "layer_3": "Semiheated_Floor_Insulation",
      "outside_layer": "CP02 CARPET PAD"
    },
    "semiheated_roof": {
      "layer_2": "Semiheated_Roof_Insulation",
      "layer_3": "F08 Metal surface",
      "outside_layer": "F13 Built-up roofing"
    }
  },
  "Construction:FfactorGroundFloor": {
    "Back_Space_Floor_Ffactor": {
      "area": 379.8899999999999,
      "f_factor": 0.90012,
      "perimeterexposed": 68.27000000000001
    },
    "Core_Retail_Floor_Ffactor": {
      "area": 1600.4829,
      "f_factor": 0.90012,
      "perimeterexposed": 58.53999999999999
    },
    "Front_Entry_Floor_Ffactor": {
      "area": 12.0,
      "f_factor": 0.90012,
      "perimeterexposed": 4.0
    },
    "Front_Retail_Floor_Ffactor": {
      "area": 150.81,
      "f_factor": 0.90012,
      "perimeterexposed": 31.135
    },
    "Point_Of_Sale_Floor_Ffactor": {
      "area": 150.81,
      "f_factor": 0.90012,
      "perimeterexposed": 31.135
    }
  },
  "Controller:MechanicalVentilation": {
    "Back_Space_DCV": {
      "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
      "demand_controlled_ventilation": "No",
      "system_outdoor_air_method": "ZoneSum",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Back_Space",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Back_Space"
        }
      ]
    },
    "Core_Retail_DCV": {
      "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
      "demand_controlled_ventilation": "No",
      "system_outdoor_air_method": "ZoneSum",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Core_Retail",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Core_Retail"
        }
      ]
    },
    "Front_Retail_DCV": {
      "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
      "demand_controlled_ventilation": "No",
      "system_outdoor_air_method": "ZoneSum",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Front_Retail",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Front_Retail"
        }
      ]
    },
    "Point_Of_Sale_DCV": {
      "availability_schedule_name": "MinOA_MotorizedDamper_Sched",
      "demand_controlled_ventilation": "No",
      "system_outdoor_air_method": "ZoneSum",
      "zone_specifications": [
        {
          "design_specification_outdoor_air_object_name": "SZ DSOA Point_Of_Sale",
          "design_specification_zone_air_distribution_object_name": "CM DSZAD Building",
          "zone_or_zonelist_name": "Point_Of_Sale"
        }
      ]
    }
  },
  "Controller:OutdoorAir": {
    "PSZ-AC:1_OA_Controller": {
      "actuator_node_name": "PSZ-AC:1 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC:1 Mixed Air Outlet",
      "relief_air_outlet_node_name": "PSZ-AC:1 OARelief Node",
      "return_air_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC:2_OA_Controller": {
      "actuator_node_name": "PSZ-AC:2 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC:2 Mixed Air Outlet",
      "relief_air_outlet_node_name": "PSZ-AC:2 OARelief Node",
      "return_air_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
    },
    "PSZ-AC:3_OA_Controller": {
      "actuator_node_name": "PSZ-AC:3 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC:3 Mixed Air Outlet",
      "relief_air_outlet_node_name": "PSZ-AC:3 OARelief Node",
      "return_air_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
    },
    "PSZ-AC:4_OA_Controller": {
      "actuator_node_name": "PSZ-AC:4 OAInlet Node",
      "economizer_control_action_type": "ModulateFlow",
      "economizer_control_type": "DifferentialDryBulb",
      "lockout_type": "LockoutWithHeating",
      "maximum_fraction_of_outdoor_air_schedule_name": "SZ_system_OA_Max_Frac_SCH",
      "maximum_outdoor_air_flow_rate": "Autosize",
      "minimum_limit_type": "FixedMinimum",
      "minimum_outdoor_air_flow_rate": "Autosize",
      "minimum_outdoor_air_schedule_name": "MinOA_MotorizedDamper_Sched",
      "mixed_air_node_name": "PSZ-AC:4 Mixed Air Outlet",
      "relief_air_outlet_node_name": "PSZ-AC:4 OARelief Node",
      "return_air_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
    }
  },
  "ConvergenceLimits": {
    "ConvergenceLimits 1": {
      "maximum_hvac_iterations": 20,
      "minimum_system_timestep": 1
    }
  },
  "Curve:Biquadratic": {
    "SmDX_CapFT": {
      "coefficient1_constant": 0.766956,
      "coefficient2_x": 0.0107756,
      "coefficient3_x_2": -4.14703e-05,
      "coefficient4_y": 0.00134961,
      "coefficient5_y_2": -0.000261144,
      "coefficient6_x_y": 0.000457488,
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 21.11111
    },
    "SmDX_EIRFT": {
      "coefficient1_constant": 0.297145,
      "coefficient2_x": 0.0430933,
      "coefficient3_x_2": -0.000748766,
      "coefficient4_y": 0.00597727,
      "coefficient5_y_2": 0.000482112,
      "coefficient6_x_y": -0.000956448,
      "maximum_value_of_x": 23.88889,
      "maximum_value_of_y": 46.11111,
      "minimum_value_of_x": 12.77778,
      "minimum_value_of_y": 21.11111
    }
  },
  "Curve:Quadratic": {
    "SmDX_CapFF": {
      "coefficient1_constant": 0.8,
      "coefficient2_x": 0.2,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "SmDX_EIRFF": {
      "coefficient1_constant": 1.156,
      "coefficient2_x": -0.1816,
      "coefficient3_x_2": 0.0256,
      "maximum_value_of_x": 1.5,
      "minimum_value_of_x": 0.5
    },
    "SmDX_PLR": {
      "coefficient1_constant": 0.75,
      "coefficient2_x": 0.25,
      "coefficient3_x_2": 0,
      "maximum_value_of_x": 1,
      "minimum_value_of_x": 0
    }
  },
  "Daylighting:Controls": {
    "Core_Retail_DaylCtrl": {
      "availability_schedule_name": "DaylightAvailSch",
      "control_data": [
        {
          "daylighting_reference_point_name": "Core_Retail_DaylRefPt1",
          "fraction_of_lights_controlled_by_reference_point": 0.25,
          "illuminance_setpoint_at_reference_point": 538
        },
        {
          "daylighting_reference_point_name": "Core_Retail_DaylRefPt2",
          "fraction_of_lights_controlled_by_reference_point": 0.25,
          "illuminance_setpoint_at_reference_point": 538
        }
      ],
      "daylighting_method": "SplitFlux",
      "glare_calculation_azimuth_angle_of_view_direction_clockwise_from_zone_y_axis": 0,
      "glare_calculation_daylighting_reference_point_name": "Core_Retail_DaylRefPt1",
      "lighting_control_type": "ContinuousOff",
      "maximum_allowable_discomfort_glare_index": 22,
      "minimum_input_power_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "minimum_light_output_fraction_for_continuous_or_continuousoff_dimming_control": 0.2,
      "number_of_stepped_control_steps": 3,
      "probability_lighting_will_be_reset_when_needed_in_manual_stepped_control": 1,
      "zone_or_space_name": "Core_Retail"
    }
  },
  "Daylighting:ReferencePoint": {
    "Core_Retail_DaylRefPt1": {
      "x_coordinate_of_reference_point": 14.2,
      "y_coordinate_of_reference_point": 14.2,
      "z_coordinate_of_reference_point": 0,
      "zone_or_space_name": "Core_Retail"
    },
    "Core_Retail_DaylRefPt2": {
      "x_coordinate_of_reference_point": 3.4,
      "y_coordinate_of_reference_point": 14.2,
      "z_coordinate_of_reference_point": 0,
      "zone_or_space_name": "Core_Retail"
    }
  },
  "DesignSpecification:OutdoorAir": {
    "SZ DSOA Back_Space": {
      "outdoor_air_flow_per_zone_floor_area": 0.000609599,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Core_Retail": {
      "outdoor_air_flow_per_zone_floor_area": 0.001181099,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Front_Entry": {
      "outdoor_air_flow_per_zone_floor_area": 0.001181099,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Front_Retail": {
      "outdoor_air_flow_per_zone_floor_area": 0.001181099,
      "outdoor_air_method": "Flow/Area"
    },
    "SZ DSOA Point_Of_Sale": {
      "outdoor_air_flow_per_zone_floor_area": 0.001181099,
      "outdoor_air_method": "Flow/Area"
    }
  },
  "DesignSpecification:ZoneAirDistribution": {
    "CM DSZAD Building": {
      "zone_air_distribution_effectiveness_in_cooling_mode": 1,
      "zone_air_distribution_effectiveness_in_heating_mode": 1
    }
  },
  "ElectricEquipment": {
    "Back_Space_MiscPlug_Equip": {
      "design_level": 3065.7123,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
    },
    "Core_Retail_MiscPlug_Equip": {
      "design_level": 5169.5598,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
    },
    "Front_Retail_MiscPlug_Equip": {
      "design_level": 487.1163,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
    },
    "Point_Of_Sale_MiscPlug_Equip": {
      "design_level": 3245.4312,
      "design_level_calculation_method": "EquipmentLevel",
      "end_use_subcategory": "MiscPlug",
      "fraction_latent": 0.0,
      "fraction_lost": 0.0,
      "fraction_radiant": 0.5,
      "schedule_name": "BLDG_EQUIP_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
    }
  },
  "EnergyManagementSystem:Actuator": {
    "Back_Space_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Back_Space_lights"
    },
    "CLGSETP_SCH_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "CLGSETP_SCH_Yes_Optimum"
    },
    "Core_Retail_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Core_Retail_lights"
    },
    "FrontEntry_Coil": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "FrontEntry_CoilSched"
    },
    "FrontEntry_Fan": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "FrontEntry_FanSched"
    },
    "Front_Entry_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Front_Entry_lights"
    },
    "Front_Retail_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Front_Retail_lights"
    },
    "HTGSETP_SCH_Actuator": {
      "actuated_component_control_type": "Schedule Value",
      "actuated_component_type": "Schedule:Compact",
      "actuated_component_unique_name": "HTGSETP_SCH_Yes_Optimum"
    },
    "Point_Of_Sale_Light_Actuator": {
      "actuated_component_control_type": "Electricity Rate",
      "actuated_component_type": "Lights",
      "actuated_component_unique_name": "Point_Of_Sale_lights"
    }
  },
  "EnergyManagementSystem:InternalVariable": {
    "Back_Space_Area": {
      "internal_data_index_key_name": "Back_Space",
      "internal_data_type": "Zone Floor Area"
    },
    "Core_Retail_Area": {
      "internal_data_index_key_name": "Core_Retail",
      "internal_data_type": "Zone Floor Area"
    },
    "Front_Entry_Area": {
      "internal_data_index_key_name": "Front_Entry",
      "internal_data_type": "Zone Floor Area"
    },
    "Front_Retail_Area": {
      "internal_data_index_key_name": "Front_Retail",
      "internal_data_type": "Zone Floor Area"
    },
    "Point_Of_Sale_Area": {
      "internal_data_index_key_name": "Point_Of_Sale",
      "internal_data_type": "Zone Floor Area"
    }
  },
  "EnergyManagementSystem:Program": {
    "FrontEntry_HeaterControl": {
      "lines": [
        {
          "program_line": "SET OAT_F = (OAT_F*1.8)+32"
        },
        {
          "program_line": "IF OAT_F > 45"
        },
        {
          "program_line": "SET FrontEntry_Coil = 0"
        },
        {
          "program_line": "SET FrontEntry_Fan = 0"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET FrontEntry_Coil = 1"
        },
        {
          "program_line": "SET FrontEntry_Fan = 1"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "OA_BASED_OPTIMUM_START_EMS_Program": {
      "lines": [
        {
          "program_line": "IF DaylightSavings==0 && DayOfWeek>1 && Hour==5 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 29.4"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "ELSEIF DaylightSavings==0 && DayOfWeek==1 && Hour==7 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 29.4"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "ELSEIF DaylightSavings==1 && DayOfWeek>1 && Hour==4 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 29.4"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "ELSEIF DaylightSavings==1 && DayOfWeek==1 && Hour==6 && OAT<23.9 && OAT>1.7"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = 29.4"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = 15.6"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET CLGSETP_SCH_Actuator = NULL"
        },
        {
          "program_line": "SET HTGSETP_SCH_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Back_Space_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Back_Space_LSr_IP=0.093*Back_Space_LSr/Back_Space_Area"
        },
        {
          "program_line": "IF (Back_Space_Occ_Sensor <= 0) && (Back_Space_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Back_Space_Light_Actuator = 0.02*Back_Space_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Back_Space_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Core_Retail_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Core_Retail_LSr_IP=0.093*Core_Retail_LSr/Core_Retail_Area"
        },
        {
          "program_line": "IF (Core_Retail_Occ_Sensor <= 0) && (Core_Retail_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Core_Retail_Light_Actuator = 0.02*Core_Retail_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Core_Retail_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Front_Entry_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Front_Entry_LSr_IP=0.093*Front_Entry_LSr/Front_Entry_Area"
        },
        {
          "program_line": "IF (Front_Entry_Occ_Sensor <= 0) && (Front_Entry_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Front_Entry_Light_Actuator = 0.02*Front_Entry_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Front_Entry_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Front_Retail_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Front_Retail_LSr_IP=0.093*Front_Retail_LSr/Front_Retail_Area"
        },
        {
          "program_line": "IF (Front_Retail_Occ_Sensor <= 0) && (Front_Retail_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Front_Retail_Light_Actuator = 0.02*Front_Retail_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Front_Retail_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    },
    "SET_Point_Of_Sale_Light_EMS_Program": {
      "lines": [
        {
          "program_line": "SET Point_Of_Sale_LSr_IP=0.093*Point_Of_Sale_LSr/Point_Of_Sale_Area"
        },
        {
          "program_line": "IF (Point_Of_Sale_Occ_Sensor <= 0) && (Point_Of_Sale_LSr_IP >= 0.02)"
        },
        {
          "program_line": "SET Point_Of_Sale_Light_Actuator = 0.02*Point_Of_Sale_Area/0.09290304"
        },
        {
          "program_line": "ELSE"
        },
        {
          "program_line": "SET Point_Of_Sale_Light_Actuator = NULL"
        },
        {
          "program_line": "ENDIF"
        }
      ]
    }
  },
  "EnergyManagementSystem:ProgramCallingManager": {
    "FrontEntry_HeaterManager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "FrontEntry_HeaterControl"
        }
      ]
    },
    "OA_BASED_OPTIMUM_START_EMS_Program Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "OA_BASED_OPTIMUM_START_EMS_Program"
        }
      ]
    },
    "SET_Back_Space_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Back_Space_Light_EMS_Program"
        }
      ]
    },
    "SET_Core_Retail_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Core_Retail_Light_EMS_Program"
        }
      ]
    },
    "SET_Front_Entry_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Front_Entry_Light_EMS_Program"
        }
      ]
    },
    "SET_Front_Retail_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Front_Retail_Light_EMS_Program"
        }
      ]
    },
    "SET_Point_Of_Sale_Light_EMS_Program_Prog_Manager": {
      "energyplus_model_calling_point": "BeginTimestepBeforePredictor",
      "programs": [
        {
          "program_name": "SET_Point_Of_Sale_Light_EMS_Program"
        }
      ]
    }
  },
  "EnergyManagementSystem:Sensor": {
    "Back_Space_LSr": {
      "output_variable_or_output_meter_index_key_name": "Back_Space",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Back_Space_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Back_Space",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Core_Retail_LSr": {
      "output_variable_or_output_meter_index_key_name": "Core_Retail",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Core_Retail_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Core_Retail",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Front_Entry_LSr": {
      "output_variable_or_output_meter_index_key_name": "Front_Entry",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Front_Entry_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Front_Entry",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "Front_Retail_LSr": {
      "output_variable_or_output_meter_index_key_name": "Front_Retail",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Front_Retail_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Front_Retail",
      "output_variable_or_output_meter_name": "People Occupant Count"
    },
    "OAT": {
      "output_variable_or_output_meter_index_key_name": "Environment",
      "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
    },
    "OAT_F": {
      "output_variable_or_output_meter_name": "Site Outdoor Air Drybulb Temperature"
    },
    "Point_Of_Sale_LSr": {
      "output_variable_or_output_meter_index_key_name": "Point_Of_Sale",
      "output_variable_or_output_meter_name": "Zone Lights Electricity Rate"
    },
    "Point_Of_Sale_Occ_Sensor": {
      "output_variable_or_output_meter_index_key_name": "Point_Of_Sale",
      "output_variable_or_output_meter_name": "People Occupant Count"
    }
  },
  "Exterior:Lights": {
    "Exterior_Lights_a": {
      "control_option": "AstronomicalClock",
      "design_level": 358.54,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_a"
    },
    "Exterior_Lights_b": {
      "control_option": "AstronomicalClock",
      "design_level": 3462.32,
      "end_use_subcategory": "General",
      "schedule_name": "Exterior_lighting_schedule_b_2016"
    }
  },
  "Fan:ConstantVolume": {
    "Front_Entry Unit Heater Fan": {
      "air_inlet_node_name": "Front_Entry Unit Heater System Inlet",
      "air_outlet_node_name": "Front_Entry Unit Heater Fan Outlet",
      "availability_schedule_name": "FrontEntry_FanSched",
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.536,
      "maximum_flow_rate": "Autosize",
      "motor_efficiency": 0.825,
      "motor_in_airstream_fraction": 1.0,
      "pressure_rise": 49.8
    }
  },
  "Fan:SystemModel": {
    "PSZ-AC:1_addAQ_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
      "air_outlet_node_name": "PSZ-AC:1 Supply Fan Outlet",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.5,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.58175,
      "motor_efficiency": 0.895,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 622.5,
      "number_of_speeds": 2,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 0.4,
          "speed_flow_fraction": 0.66
        },
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    },
    "PSZ-AC:2_addAQ_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
      "air_outlet_node_name": "PSZ-AC:2 Supply Fan Outlet",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 1018.41,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.6045,
      "motor_efficiency": 0.93,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 1018.41,
      "number_of_speeds": 2,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 0.4,
          "speed_flow_fraction": 0.66
        },
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    },
    "PSZ-AC:3_addAQ_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
      "air_outlet_node_name": "PSZ-AC:3 Supply Fan Outlet",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.5,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.56225,
      "motor_efficiency": 0.865,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 622.5,
      "number_of_speeds": 2,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 0.4,
          "speed_flow_fraction": 0.66
        },
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    },
    "PSZ-AC:4_addAQ_Unitary_Package_fan": {
      "air_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
      "air_outlet_node_name": "PSZ-AC:4 Supply Fan Outlet",
      "availability_schedule_name": "HVACOperationSchd",
      "design_electric_power_consumption": "Autosize",
      "design_maximum_air_flow_rate": "Autosize",
      "design_power_sizing_method": "TotalEfficiencyAndPressure",
      "design_pressure_rise": 622.5,
      "electric_power_minimum_flow_rate_fraction": 1,
      "end_use_subcategory": "General",
      "fan_total_efficiency": 0.56225,
      "motor_efficiency": 0.865,
      "motor_in_air_stream_fraction": 1.0,
      "night_ventilation_mode_pressure_rise": 622.5,
      "number_of_speeds": 1,
      "speed_control_method": "Discrete",
      "speed_fractions": [
        {
          "speed_electric_power_fraction": 1,
          "speed_flow_fraction": 1
        }
      ]
    }
  },
  "FenestrationSurface:Detailed": {
    "Back_Space_Wall_East_RollDoor": {
      "building_surface_name": "Back_Space_Wall_East",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.27,
      "vertex_1_y_coordinate": 2.045406130273,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 54.27,
      "vertex_2_y_coordinate": 2.045406130273,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 54.27,
      "vertex_3_y_coordinate": 5.093406130273,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 54.27,
      "vertex_4_y_coordinate": 5.093406130273,
      "vertex_4_z_coordinate": 2.4384
    },
    "Back_Space_Wall_North_Door1": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 44.209918073175,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 44.209918073175,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 43.295518073175,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 43.295518073175,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.1336
    },
    "Back_Space_Wall_North_Door2": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 11.745274671376,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 11.745274671376,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 10.830874671376,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 10.830874671376,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.1336
    },
    "Back_Space_Wall_North_RollDoor1": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 37.362862950805,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 37.362862950805,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 34.314862950805,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 34.314862950805,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.4384
    },
    "Back_Space_Wall_North_RollDoor2": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 28.98058833532,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 28.98058833532,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 25.932588335319,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 25.932588335319,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.4384
    },
    "Back_Space_Wall_North_RollDoor3": {
      "building_surface_name": "Back_Space_Wall_North",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 20.310400044305,
      "vertex_1_y_coordinate": 7.0,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 20.310400044305,
      "vertex_2_y_coordinate": 7.0,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 17.262400044305,
      "vertex_3_y_coordinate": 7.0,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 17.262400044305,
      "vertex_4_y_coordinate": 7.0,
      "vertex_4_z_coordinate": 2.4384
    },
    "Back_Space_Wall_West_RollDoor": {
      "building_surface_name": "Back_Space_Wall_West",
      "construction_name": "Overhead Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 4.739790129493,
      "vertex_1_z_coordinate": 2.4384,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 4.739790129493,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 1.691790129493,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 1.691790129493,
      "vertex_4_z_coordinate": 2.4384
    },
    "Core_Retail_Wall_East_2_Door1": {
      "building_surface_name": "Core_Retail_Wall_East_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.27,
      "vertex_1_y_coordinate": 3.438494104366,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 54.27,
      "vertex_2_y_coordinate": 3.438494104366,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 54.27,
      "vertex_3_y_coordinate": 4.352894104366,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 54.27,
      "vertex_4_y_coordinate": 4.352894104366,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_East_2_Door2": {
      "building_surface_name": "Core_Retail_Wall_East_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.27,
      "vertex_1_y_coordinate": 13.809396313442,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 54.27,
      "vertex_2_y_coordinate": 13.809396313442,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 54.27,
      "vertex_3_y_coordinate": 14.723796313442,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 54.27,
      "vertex_4_y_coordinate": 14.723796313442,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_East_2_Door3": {
      "building_surface_name": "Core_Retail_Wall_East_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 54.27,
      "vertex_1_y_coordinate": 24.234478195589,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 54.27,
      "vertex_2_y_coordinate": 24.234478195589,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 54.27,
      "vertex_3_y_coordinate": 25.148878195589,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 54.27,
      "vertex_4_y_coordinate": 25.148878195589,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_West_2_Door1": {
      "building_surface_name": "Core_Retail_Wall_West_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 25.062342286061,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 25.062342286061,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 24.147942286061,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 24.147942286061,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_West_2_Door2": {
      "building_surface_name": "Core_Retail_Wall_West_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 13.841575894014,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 13.841575894014,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 12.927175894014,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 12.927175894014,
      "vertex_4_z_coordinate": 2.1336
    },
    "Core_Retail_Wall_West_2_Door3": {
      "building_surface_name": "Core_Retail_Wall_West_2",
      "construction_name": "Swinging Door_con",
      "number_of_vertices": 4,
      "surface_type": "Door",
      "vertex_1_x_coordinate": 0.0,
      "vertex_1_y_coordinate": 2.538037755411,
      "vertex_1_z_coordinate": 2.1336,
      "vertex_2_x_coordinate": 0.0,
      "vertex_2_y_coordinate": 2.538037755411,
      "vertex_2_z_coordinate": 0.0,
      "vertex_3_x_coordinate": 0.0,
      "vertex_3_y_coordinate": 1.623637755411,
      "vertex_3_z_coordinate": 0.0,
      "vertex_4_x_coordinate": 0.0,
      "vertex_4_y_coordinate": 1.623637755411,
      "vertex_4_z_coordinate": 2.1336
    },
    "Front_Entry_Wall_South_Glazing": {
      "building_surface_name": "Front_Entry_Wall_South",
      "construction_name": "NonresWindow_U_0.362_SHGC_0.379",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.5,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.66,
      "vertex_2_x_coordinate": 0.5,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 0.05,
      "vertex_3_x_coordinate": 3.5,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 0.05,
      "vertex_4_x_coordinate": 3.5,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.66,
      "view_factor_to_ground": "Autocalculate"
    },
    "Front_Retail_Wall_South_Glazing": {
      "building_surface_name": "Front_Retail_Wall_South",
      "construction_name": "NonresWindow_U_0.362_SHGC_0.379",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.05,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.66,
      "vertex_2_x_coordinate": 0.05,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 1.13977978,
      "vertex_3_x_coordinate": 25.085,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 1.13977978,
      "vertex_4_x_coordinate": 25.085,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.66,
      "view_factor_to_ground": "Autocalculate"
    },
    "Point_Of_Sale_Wall_South_Glazing": {
      "building_surface_name": "Point_Of_Sale_Wall_South",
      "construction_name": "NonresWindow_U_0.362_SHGC_0.379",
      "multiplier": 1.0,
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 0.05,
      "vertex_1_y_coordinate": 0.0,
      "vertex_1_z_coordinate": 2.66,
      "vertex_2_x_coordinate": 0.05,
      "vertex_2_y_coordinate": 0.0,
      "vertex_2_z_coordinate": 1.13977978,
      "vertex_3_x_coordinate": 25.085,
      "vertex_3_y_coordinate": 0.0,
      "vertex_3_z_coordinate": 1.13977978,
      "vertex_4_x_coordinate": 25.085,
      "vertex_4_y_coordinate": 0.0,
      "vertex_4_z_coordinate": 2.66,
      "view_factor_to_ground": "Autocalculate"
    },
    "Skylights_r1c1": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.3528,
      "vertex_1_y_coordinate": 4.572,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 3.3528,
      "vertex_2_y_coordinate": 3.3528,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 4.572,
      "vertex_3_y_coordinate": 3.3528,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 4.572,
      "vertex_4_y_coordinate": 4.572,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r1c2": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.7536,
      "vertex_1_y_coordinate": 4.572,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 9.7536,
      "vertex_2_y_coordinate": 3.3528,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 10.9728,
      "vertex_3_y_coordinate": 3.3528,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 10.9728,
      "vertex_4_y_coordinate": 4.572,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r1c3": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.1544,
      "vertex_1_y_coordinate": 4.572,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 16.1544,
      "vertex_2_y_coordinate": 3.3528,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 17.3736,
      "vertex_3_y_coordinate": 3.3528,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 17.3736,
      "vertex_4_y_coordinate": 4.572,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r1c4": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 22.563,
      "vertex_1_y_coordinate": 4.572,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 22.563,
      "vertex_2_y_coordinate": 3.3528,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 23.7822,
      "vertex_3_y_coordinate": 3.3528,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 23.7822,
      "vertex_4_y_coordinate": 4.572,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r2c1": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.3528,
      "vertex_1_y_coordinate": 11.684,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 3.3528,
      "vertex_2_y_coordinate": 10.4648,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 4.572,
      "vertex_3_y_coordinate": 10.4648,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 4.572,
      "vertex_4_y_coordinate": 11.684,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r2c2": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.7536,
      "vertex_1_y_coordinate": 11.684,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 9.7536,
      "vertex_2_y_coordinate": 10.4648,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 10.9728,
      "vertex_3_y_coordinate": 10.4648,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 10.9728,
      "vertex_4_y_coordinate": 11.684,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r2c3": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.1544,
      "vertex_1_y_coordinate": 11.684,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 16.1544,
      "vertex_2_y_coordinate": 10.4648,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 17.3736,
      "vertex_3_y_coordinate": 10.4648,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 17.3736,
      "vertex_4_y_coordinate": 11.684,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r2c4": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 22.563,
      "vertex_1_y_coordinate": 11.684,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 22.563,
      "vertex_2_y_coordinate": 10.4648,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 23.7822,
      "vertex_3_y_coordinate": 10.4648,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 23.7822,
      "vertex_4_y_coordinate": 11.684,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r3c1": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.3528,
      "vertex_1_y_coordinate": 18.796,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 3.3528,
      "vertex_2_y_coordinate": 17.5768,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 4.572,
      "vertex_3_y_coordinate": 17.5768,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 4.572,
      "vertex_4_y_coordinate": 18.796,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r3c2": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.7536,
      "vertex_1_y_coordinate": 18.796,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 9.7536,
      "vertex_2_y_coordinate": 17.5768,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 10.9728,
      "vertex_3_y_coordinate": 17.5768,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 10.9728,
      "vertex_4_y_coordinate": 18.796,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r3c3": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.1544,
      "vertex_1_y_coordinate": 18.796,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 16.1544,
      "vertex_2_y_coordinate": 17.5768,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 17.3736,
      "vertex_3_y_coordinate": 17.5768,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 17.3736,
      "vertex_4_y_coordinate": 18.796,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r3c4": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 22.563,
      "vertex_1_y_coordinate": 18.796,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 22.563,
      "vertex_2_y_coordinate": 17.5768,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 23.7822,
      "vertex_3_y_coordinate": 17.5768,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 23.7822,
      "vertex_4_y_coordinate": 18.796,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r4c1": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 3.3528,
      "vertex_1_y_coordinate": 25.9172,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 3.3528,
      "vertex_2_y_coordinate": 24.698,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 4.572,
      "vertex_3_y_coordinate": 24.698,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 4.572,
      "vertex_4_y_coordinate": 25.9172,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r4c2": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 9.7536,
      "vertex_1_y_coordinate": 25.9172,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 9.7536,
      "vertex_2_y_coordinate": 24.698,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 10.9728,
      "vertex_3_y_coordinate": 24.698,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 10.9728,
      "vertex_4_y_coordinate": 25.9172,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r4c3": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 16.1544,
      "vertex_1_y_coordinate": 25.9172,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 16.1544,
      "vertex_2_y_coordinate": 24.698,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 17.3736,
      "vertex_3_y_coordinate": 24.698,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 17.3736,
      "vertex_4_y_coordinate": 25.9172,
      "vertex_4_z_coordinate": 6.096
    },
    "Skylights_r4c4": {
      "building_surface_name": "Core_Retail_Roof",
      "construction_name": "NonresSkylight_U_0.5_SHGC_0.4",
      "frame_and_divider_name": "Skylight_Frame_Nonres",
      "number_of_vertices": 4,
      "surface_type": "Window",
      "vertex_1_x_coordinate": 22.563,
      "vertex_1_y_coordinate": 25.9172,
      "vertex_1_z_coordinate": 6.096,
      "vertex_2_x_coordinate": 22.563,
      "vertex_2_y_coordinate": 24.698,
      "vertex_2_z_coordinate": 6.096,
      "vertex_3_x_coordinate": 23.7822,
      "vertex_3_y_coordinate": 24.698,
      "vertex_3_z_coordinate": 6.096,
      "vertex_4_x_coordinate": 23.7822,
      "vertex_4_y_coordinate": 25.9172,
      "vertex_4_z_coordinate": 6.096
    }
  },
  "GlobalGeometryRules": {
    "GlobalGeometryRules 1": {
      "coordinate_system": "Relative",
      "daylighting_reference_point_coordinate_system": "Relative",
      "starting_vertex_position": "UpperLeftCorner",
      "vertex_entry_direction": "Counterclockwise"
    }
  },
  "HeatBalanceAlgorithm": {
    "HeatBalanceAlgorithm 1": {
      "algorithm": "ConductionTransferFunction",
      "surface_temperature_upper_limit": 200.0
    }
  },
  "InternalMass": {
    "Back_Space_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 759.78,
      "zone_or_zonelist_name": "Back_Space"
    },
    "Core_Retail_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 3200.9658,
      "zone_or_zonelist_name": "Core_Retail"
    },
    "Front_Entry_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 24.0,
      "zone_or_zonelist_name": "Front_Entry"
    },
    "Front_Retail_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 301.62,
      "zone_or_zonelist_name": "Front_Retail"
    },
    "Point_Of_Sale_InternalMass_1": {
      "construction_name": "InteriorFurnishings",
      "surface_area": 301.62,
      "zone_or_zonelist_name": "Point_Of_Sale"
    }
  },
  "Lights": {
    "Back_Space_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_back",
      "watts_per_floor_area": 4.67393,
      "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
    },
    "Core_Retail_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_core",
      "watts_per_floor_area": 11.30209,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
    },
    "Front_Entry_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_entry",
      "watts_per_floor_area": 7.53473,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
    },
    "Front_Retail_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_front",
      "watts_per_floor_area": 11.30209,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
    },
    "Point_Of_Sale_Lights": {
      "design_level_calculation_method": "Watts/Area",
      "end_use_subcategory": "LightsWired",
      "fraction_radiant": 0.7,
      "fraction_replaceable": 1.0,
      "fraction_visible": 0.2,
      "return_air_fraction": 0.0,
      "return_air_fraction_calculated_from_plenum_temperature": "No",
      "schedule_name": "ltg_sch_sale",
      "watts_per_floor_area": 11.30209,
      "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
    }
  },
  "Material": {
    "100mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "100mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1016
    },
    "150mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "200mm Normalweight concrete floor": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "200mm Normalweight concrete wall": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "AC02 Acoustic Ceiling": {
      "conductivity": 0.057,
      "density": 288.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1339.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.2
    },
    "F07 25mm stucco": {
      "conductivity": 0.72,
      "density": 1856,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 840,
      "thermal_absorptance": 0.9,
      "thickness": 0.0254,
      "visible_absorptance": 0.7
    },
    "F08 Metal roof surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "solar_absorptance": 0.77,
      "specific_heat": 500,
      "thermal_absorptance": 0.9,
      "thickness": 0.0008
    },
    "F08 Metal surface": {
      "conductivity": 45.28,
      "density": 7824,
      "roughness": "Smooth",
      "specific_heat": 500,
      "thickness": 0.0008
    },
    "F12 Asphalt shingles": {
      "conductivity": 0.04,
      "density": 1120,
      "roughness": "VeryRough",
      "solar_absorptance": 0.77,
      "specific_heat": 1260,
      "thermal_absorptance": 0.9,
      "thickness": 0.0032
    },
    "F13 Built-up roofing": {
      "conductivity": 0.16,
      "density": 1120,
      "roughness": "Rough",
      "solar_absorptance": 0.77,
      "specific_heat": 1460,
      "thermal_absorptance": 0.9,
      "thickness": 0.0095
    },
    "G01 13mm gypsum board": {
      "conductivity": 0.16,
      "density": 800.0,
      "roughness": "Smooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1090.0,
      "thermal_absorptance": 0.9,
      "thickness": 0.0127,
      "visible_absorptance": 0.5
    },
    "G01 16mm gypsum board": {
      "conductivity": 0.16,
      "density": 800,
      "roughness": "MediumSmooth",
      "specific_heat": 1090,
      "thickness": 0.0159
    },
    "G02 16mm plywood": {
      "conductivity": 0.12,
      "density": 544,
      "roughness": "Smooth",
      "specific_heat": 1210,
      "thickness": 0.0159
    },
    "M10 200mm concrete block basement wall": {
      "conductivity": 1.326,
      "density": 1842,
      "roughness": "MediumRough",
      "specific_heat": 912,
      "thickness": 0.2032
    },
    "M10 200mm concrete block wall": {
      "conductivity": 0.72,
      "density": 800,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.2032
    },
    "M14 150mm heavyweight concrete roof": {
      "conductivity": 2.31,
      "density": 2322,
      "roughness": "MediumRough",
      "specific_heat": 832,
      "thickness": 0.1524
    },
    "Std Wood 6inch": {
      "conductivity": 0.12,
      "density": 540.0,
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "specific_heat": 1210,
      "thermal_absorptance": 0.9,
      "thickness": 0.15,
      "visible_absorptance": 0.7
    }
  },
  "Material:NoMass": {
    "Air_Wall_Material": {
      "roughness": "Rough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.2079491
    },
    "CP02 CARPET PAD": {
      "roughness": "VeryRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.21648,
      "visible_absorptance": 0.8
    },
    "Nonres_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.26825905956889,
      "visible_absorptance": 0.7
    },
    "Nonres_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.63974590315506,
      "visible_absorptance": 0.7
    },
    "Nonres_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.63974590315506,
      "visible_absorptance": 0.7
    },
    "Nonres_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 4.13066404430099,
      "visible_absorptance": 0.7
    },
    "Nonres_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.30668495131472,
      "visible_absorptance": 0.7
    },
    "Opaque Door panel_con": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.475973498005059,
      "visible_absorptance": 0.7
    },
    "Overhead Door_con Panel": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.568097400844748,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.42507904621544,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.88434339518544,
      "visible_absorptance": 0.7
    },
    "Res_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 1.88434339518544,
      "visible_absorptance": 0.7
    },
    "Res_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Res_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 5.30668495131472,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_grd": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.706327023359185,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_mid": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.849258644142981,
      "visible_absorptance": 0.7
    },
    "Semiheated_Exterior_Wall_Insulation_top": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.849258644142981,
      "visible_absorptance": 0.7
    },
    "Semiheated_Floor_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.0299387330245182,
      "visible_absorptance": 0.7
    },
    "Semiheated_Roof_Insulation": {
      "roughness": "MediumSmooth",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 2.59864128954982,
      "visible_absorptance": 0.7
    },
    "Std Opaque Door Panel": {
      "roughness": "MediumRough",
      "solar_absorptance": 0.7,
      "thermal_absorptance": 0.9,
      "thermal_resistance": 0.123456790123457,
      "visible_absorptance": 0.7
    }
  },
  "NodeList": {
    "Back_Space Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Back_Space Direct Air Inlet Node"
        }
      ]
    },
    "Core_Retail Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Core_Retail Direct Air Inlet Node"
        }
      ]
    },
    "Front_Entry Exhaust Nodes": {
      "nodes": [
        {
          "node_name": "Front_Entry Unit Heater System Inlet"
        }
      ]
    },
    "Front_Entry Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Front_Entry Unit Heater System Outlet"
        }
      ]
    },
    "Front_Retail Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Front_Retail Direct Air Inlet Node"
        }
      ]
    },
    "PSZ-AC:1_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:1 OAInlet Node"
        }
      ]
    },
    "PSZ-AC:2_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:2 OAInlet Node"
        }
      ]
    },
    "PSZ-AC:3_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:3 OAInlet Node"
        }
      ]
    },
    "PSZ-AC:4_OANode List": {
      "nodes": [
        {
          "node_name": "PSZ-AC:4 OAInlet Node"
        }
      ]
    },
    "Point_Of_Sale Inlet Nodes": {
      "nodes": [
        {
          "node_name": "Point_Of_Sale Direct Air Inlet Node"
        }
      ]
    }
  },
  "OutdoorAir:Mixer": {
    "PSZ-AC:1_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:1 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "PSZ-AC:1 OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:1 OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:1 Supply Equipment Inlet Node"
    },
    "PSZ-AC:2_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:2 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "PSZ-AC:2 OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:2 OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:2 Supply Equipment Inlet Node"
    },
    "PSZ-AC:3_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:3 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "PSZ-AC:3 OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:3 OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:3 Supply Equipment Inlet Node"
    },
    "PSZ-AC:4_OAMixing Box": {
      "mixed_air_node_name": "PSZ-AC:4 Mixed Air Outlet",
      "outdoor_air_stream_node_name": "PSZ-AC:4 OAInlet Node",
      "relief_air_stream_node_name": "PSZ-AC:4 OARelief Node",
      "return_air_stream_node_name": "PSZ-AC:4 Supply Equipment Inlet Node"
    }
  },
  "OutdoorAir:NodeList": {
    "OutdoorAir:NodeList 1": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:1_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 2": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:2_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 3": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:3_OANode List"
        }
      ]
    },
    "OutdoorAir:NodeList 4": {
      "nodes": [
        {
          "node_or_nodelist_name": "PSZ-AC:4_OANode List"
        }
      ]
    }
  },
  "Output:Constructions": {
    "Output:Constructions 1": {
      "details_type_1": "Constructions"
    }
  },
  "Output:Diagnostics": {
    "Output:Diagnostics 1": {
      "diagnostics": [
        {
          "key": "DisplayExtraWarnings"
        }
      ]
    }
  },
  "Output:Meter:MeterFileOnly": {
    "Output:Meter:MeterFileOnly 1": {
      "key_name": "Electricity:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 2": {
      "key_name": "Electricity:Building",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 3": {
      "key_name": "ElectricityNet:Facility",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 4": {
      "key_name": "Electricity:HVAC",
      "reporting_frequency": "Hourly"
    },
    "Output:Meter:MeterFileOnly 5": {
      "key_name": "Gas:Facility",
      "reporting_frequency": "Hourly"
    }
  },
  "Output:Surfaces:Drawing": {
    "Output:Surfaces:Drawing 1": {
      "report_type": "DXF"
    }
  },
  "Output:Surfaces:List": {
    "Output:Surfaces:List 1": {
      "report_type": "Details"
    }
  },
  "Output:Table:Monthly": {
    "NameHolderMonthlySummary ClimateZone 5B": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeAmendment NoneAmend": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeName ASHRAE901": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary CodeYear 2019": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary PrototypeName RetailStandalone": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary RepresentCity USA_CO_Denver": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary State National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary TaskPurpose ProgressIndicator": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    },
    "NameHolderMonthlySummary TaskScope National": {
      "digits_after_decimal": 3,
      "variable_details": [
        {
          "aggregation_type_for_variable_or_meter": "SumOrAverage",
          "variable_or_meter_name": "Site Outdoor Air Drybulb Temperature"
        }
      ]
    }
  },
  "Output:Table:SummaryReports": {
    "Output:Table:SummaryReports 1": {
      "reports": [
        {
          "report_name": "AllSummaryAndMonthly"
        }
      ]
    }
  },
  "Output:VariableDictionary": {
    "Output:VariableDictionary 1": {
      "key_field": "IDF"
    }
  },
  "OutputControl:ReportingTolerances": {
    "OutputControl:ReportingTolerances 1": {
      "tolerance_for_time_cooling_setpoint_not_met": 0.556,
      "tolerance_for_time_heating_setpoint_not_met": 0.556
    }
  },
  "OutputControl:Table:Style": {
    "OutputControl:Table:Style 1": {
      "column_separator": "CommaAndHTML"
    }
  },
  "People": {
    "Back_Space": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 46.452,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
    },
    "Core_Retail": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.193,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
    },
    "Front_Entry": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people": 1.938,
      "number_of_people_calculation_method": "People",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
    },
    "Front_Retail": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.193,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
    },
    "Point_Of_Sale": {
      "activity_level_schedule_name": "ACTIVITY_SCH",
      "air_velocity_schedule_name": "AIR_VELO_SCH",
      "clothing_insulation_calculation_method": "ClothingInsulationSchedule",
      "clothing_insulation_schedule_name": "CLOTHING_SCH",
      "enable_ashrae_55_comfort_warnings": "No",
      "floor_area_per_person": 6.193,
      "fraction_radiant": 0.3,
      "mean_radiant_temperature_calculation_type": "EnclosureAveraged",
      "number_of_people_calculation_method": "Area/Person",
      "number_of_people_schedule_name": "BLDG_OCC_SCH",
      "sensible_heat_fraction": "Autocalculate",
      "thermal_comfort_model_1_type": "Fanger",
      "work_efficiency_schedule_name": "WORK_EFF_SCH",
      "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
    }
  },
  "RunPeriod": {
    "RUNPERIOD 1": {
      "apply_weekend_holiday_rule": "No",
      "begin_day_of_month": 1,
      "begin_month": 1,
      "day_of_week_for_start_day": "Sunday",
      "end_day_of_month": 31,
      "end_month": 12,
      "use_weather_file_daylight_saving_period": "No",
      "use_weather_file_holidays_and_special_days": "No",
      "use_weather_file_rain_indicators": "Yes",
      "use_weather_file_snow_indicators": "Yes"
    }
  },
  "RunPeriodControl:DaylightSavingTime": {
    "RunPeriodControl:DaylightSavingTime 1": {
      "end_date": "1st Sunday in November",
      "start_date": "2nd Sunday in March"
    }
  },
  "RunPeriodControl:SpecialDays": {
    "Christmas": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "December 25"
    },
    "Columbus Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "2nd Monday in October"
    },
    "Independence Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "July 4"
    },
    "Labor Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "1st Monday in September"
    },
    "MLK Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in January"
    },
    "Memorial Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "Last Monday in May"
    },
    "New Years Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "January 1"
    },
    "Presidents Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "3rd Monday in February"
    },
    "Thanksgiving": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "4th Thursday in November"
    },
    "Veterans Day": {
      "duration": 1,
      "special_day_type": "Holiday",
      "start_date": "November 11"
    }
  },
  "Schedule:Compact": {
    "ACTIVITY_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 120.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "AIR_VELO_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.2
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "ALWAYS_OFF": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_ELEVATORS": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.12
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.64
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.74
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.71
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.72
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.72
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.73
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.58
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.54
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.09
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.21
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.56
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.66
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.68
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.69
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.66
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.58
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.43
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.08
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.11
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.13
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.39
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.41
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.38
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.03
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_EQUIP_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1973725624
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.3988803288
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.5983204932
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.8974807398
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.6980405754
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.6980405754
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1973725624
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1973725624
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.1480294218
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2991602466
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.498600411
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.7977606576
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.8974807398
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.6980405754
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.498600411
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2991602466
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1480294218
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.1480294218
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.2991602466
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.5983204932
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.7977606576
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.5983204932
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.3988803288
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.1480294218
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_OCC_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.8
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "BLDG_SWH_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.15
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.23
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.32
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.41
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.57
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.62
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.61
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.45
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.46
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.42
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.33
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 01:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 02:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.24
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.27
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.42
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.54
        },
        {
          "field": "Until: 13:00"
        },
        {
          "field": 0.59
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.49
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.48
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.47
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.46
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.44
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.36
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.29
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 03:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.14
        },
        {
          "field": "Until: 11:00"
        },
        {
          "field": 0.29
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.31
        },
        {
          "field": "Until: 14:00"
        },
        {
          "field": 0.36
        },
        {
          "field": "Until: 15:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 16:00"
        },
        {
          "field": 0.35
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.37
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.34
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 23:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "CLGSETP_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_NO_SETBACK": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 23.89
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_PSZ_AC_2": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM_ORIGINAL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLGSETP_SCH_YES_OPTIMUM_STARTSTOP": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 26.67
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 29.44
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 27.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 25.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 23.89
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 25.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 29.44
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CLOTHING_SCH": {
      "data": [
        {
          "field": "Through: 04/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Through: 09/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "CW-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 6.7
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "CoolingCoilAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "DaylightAvailSch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "Dual Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 4
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "Exterior_Lgt_189_1": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:Weekdays"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For:Saturday"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "For:Sunday Holidays  AllOtherDays"
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.5
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_Lgt_ALWAYS_ON": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "Exterior_lighting_schedule_a": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_a_IECC2015": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For:Saturdays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For:AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_b": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.7
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "Exterior_lighting_schedule_b_2016": {
      "data": [
        {
          "field": "Through:12/31"
        },
        {
          "field": "For:AllDays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "FAN_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "FRONT_ENTRY_COOLING": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 100.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "FrontEntry_CoilSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "FrontEntry_FanSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "HTGSETP_SCH_FrontEntry_MN2018IECC": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 20.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_FrontEntry_STD2013": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until:  8:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until:  9:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 16
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_FrontEntry_VT": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 13.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_NO_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_PSZ_AC_2": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM_ORIGINAL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HTGSETP_SCH_YES_OPTIMUM_STARTSTOP": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 18.33
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 05:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 15.56
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 17.8
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 21.11
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 20.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 15.56
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "HVACOperationSchd": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "HW-Loop-Temp-Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Heating-Supply-Air-Temp-Sch": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 16.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Hot Water Setpoint Temp Schedule": {
      "data": [
        {
          "field": "THROUGH: 12/31"
        },
        {
          "field": "FOR: AllDays"
        },
        {
          "field": "UNTIL: 24:00"
        },
        {
          "field": 60.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Hours_of_operation": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "on/off"
    },
    "Humidity Setpoint Schedule": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        },
        {
          "field": "For: Saturday WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 50
        }
      ],
      "schedule_type_limits_name": "Humidity"
    },
    "INFIL_Door_Opening_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 20:00"
        },
        {
          "field": 0.131
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "INFIL_HALF_ON_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "INFIL_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "INFIL_SCH_PNNL": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 06:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: WinterDesignDay SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 08:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.25
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "fraction"
    },
    "MinOA_MotorizedDamper_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: Weekdays SummerDesignDay"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 07:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "For: Sunday Holidays AllOtherDays"
        },
        {
          "field": "Until: 09:00"
        },
        {
          "field": 0.0
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 1.0
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "MinOA_Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "PlantOnSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "On/Off"
    },
    "ReheatCoilAvailSched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "SHADING_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Any Number"
    },
    "Seasonal-Reset-Supply-Air-Temp-Sch": {
      "data": [
        {
          "field": "Through: 3/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 13.0
        },
        {
          "field": "Through: 9/30"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 13.0
        },
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 13.0
        }
      ],
      "schedule_type_limits_name": "Temperature"
    },
    "Single Zone Control Type Sched": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        }
      ],
      "schedule_type_limits_name": "Control Type"
    },
    "WORK_EFF_SCH": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: AllDays"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_back": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.02323
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.09293
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.18587
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4182
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.23234
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.09293
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02323
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.02323
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.04647
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.1394
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.2788
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4182
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.23234
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.1394
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.04647
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02323
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.02323
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.04647
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.18587
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.2788
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.18587
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.09293
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.02323
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_core": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_entry": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.0275
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.11
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.495
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.275
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0275
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.0275
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.055
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.165
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.33
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.495
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.275
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.165
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.055
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0275
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.0275
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.055
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.33
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.22
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.11
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.0275
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_front": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    },
    "ltg_sch_sale": {
      "data": [
        {
          "field": "Through: 12/31"
        },
        {
          "field": "For: SummerDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 1
        },
        {
          "field": "For: WinterDesignDay"
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0
        },
        {
          "field": "For: Weekdays"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: Saturday"
        },
        {
          "field": "Until: 7:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 8:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.9
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.5
        },
        {
          "field": "Until: 21:00"
        },
        {
          "field": 0.3
        },
        {
          "field": "Until: 22:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "For: AllOtherDays"
        },
        {
          "field": "Until: 9:00"
        },
        {
          "field": 0.05
        },
        {
          "field": "Until: 10:00"
        },
        {
          "field": 0.1
        },
        {
          "field": "Until: 12:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 17:00"
        },
        {
          "field": 0.6
        },
        {
          "field": "Until: 18:00"
        },
        {
          "field": 0.4
        },
        {
          "field": "Until: 19:00"
        },
        {
          "field": 0.2
        },
        {
          "field": "Until: 24:00"
        },
        {
          "field": 0.05
        }
      ],
      "schedule_type_limits_name": "Fraction"
    }
  },
  "Schedule:Constant": {
    "SZ_system_OA_Max_Frac_SCH": {
      "hourly_value": 0.75,
      "schedule_type_limits_name": "Fraction"
    }
  },
  "ScheduleTypeLimits": {
    "Any Number": {},
    "Control Type": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 4
    },
    "Fraction": {
      "lower_limit_value": 0.0,
      "numeric_type": "Continuous",
      "upper_limit_value": 1.0
    },
    "Humidity": {
      "lower_limit_value": 10,
      "numeric_type": "Continuous",
      "upper_limit_value": 90
    },
    "Number": {},
    "On/Off": {
      "lower_limit_value": 0,
      "numeric_type": "Discrete",
      "upper_limit_value": 1
    },
    "Temperature": {
      "lower_limit_value": -60,
      "numeric_type": "Continuous",
      "upper_limit_value": 200
    }
  },
  "SetpointManager:MixedAir": {
    "PSZ-AC:1_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:1 Mixed Air Outlet",
      "fan_outlet_node_name": "PSZ-AC:1 Supply Fan Outlet",
      "reference_setpoint_node_name": "PSZ-AC:1 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:1 Mixed Air Outlet"
    },
    "PSZ-AC:2_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:2 Mixed Air Outlet",
      "fan_outlet_node_name": "PSZ-AC:2 Supply Fan Outlet",
      "reference_setpoint_node_name": "PSZ-AC:2 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:2 Mixed Air Outlet"
    },
    "PSZ-AC:3_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:3 Mixed Air Outlet",
      "fan_outlet_node_name": "PSZ-AC:3 Supply Fan Outlet",
      "reference_setpoint_node_name": "PSZ-AC:3 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:3 Mixed Air Outlet"
    },
    "PSZ-AC:4_OAMixed Air Temp Manager": {
      "control_variable": "Temperature",
      "fan_inlet_node_name": "PSZ-AC:4 Mixed Air Outlet",
      "fan_outlet_node_name": "PSZ-AC:4 Supply Fan Outlet",
      "reference_setpoint_node_name": "PSZ-AC:4 Zone Equipment Inlet Node",
      "setpoint_node_or_nodelist_name": "PSZ-AC:4 Mixed Air Outlet"
    }
  },
  "SetpointManager:SingleZone:Cooling": {
    "SupAirTemp MngrBack_Space - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Back_Space",
      "maximum_supply_air_temperature": 50,
      "minimum_supply_air_temperature": 10,
      "setpoint_node_or_nodelist_name": "PSZ-AC:1 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "Back_Space Direct Air Inlet Node",
      "zone_node_name": "Back_Space Air Node"
    },
    "SupAirTemp MngrCore_Retail - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Core_Retail",
      "maximum_supply_air_temperature": 50,
      "minimum_supply_air_temperature": 10,
      "setpoint_node_or_nodelist_name": "PSZ-AC:2 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "Core_Retail Direct Air Inlet Node",
      "zone_node_name": "Core_Retail Air Node"
    },
    "SupAirTemp MngrFront_Retail - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Front_Retail",
      "maximum_supply_air_temperature": 50,
      "minimum_supply_air_temperature": 10,
      "setpoint_node_or_nodelist_name": "PSZ-AC:4 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "Front_Retail Direct Air Inlet Node",
      "zone_node_name": "Front_Retail Air Node"
    },
    "SupAirTemp MngrPoint_Of_Sale - Clg": {
      "control_variable": "Temperature",
      "control_zone_name": "Point_Of_Sale",
      "maximum_supply_air_temperature": 50,
      "minimum_supply_air_temperature": 10,
      "setpoint_node_or_nodelist_name": "PSZ-AC:3 Zone Equipment Inlet Node",
      "zone_inlet_node_name": "Point_Of_Sale Direct Air Inlet Node",
      "zone_node_name": "Point_Of_Sale Air Node"
    }
  },
  "SetpointManager:SingleZone:Heating": {
    "SupAirTemp MngrBack_Space - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Back_Space",
      "maximum_supply_air_temperature": 50,
      "minimum_supply_air_temperature": 10,
      "setpoint_node_or_nodelist_name": "PSZ-AC:1 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Back_Space Direct Air Inlet Node",
      "zone_node_name": "Back_Space Air Node"
    },
    "SupAirTemp MngrCore_Retail - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Core_Retail",
      "maximum_supply_air_temperature": 50,
      "minimum_supply_air_temperature": 10,
      "setpoint_node_or_nodelist_name": "PSZ-AC:2 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Core_Retail Direct Air Inlet Node",
      "zone_node_name": "Core_Retail Air Node"
    },
    "SupAirTemp MngrFront_Retail - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Front_Retail",
      "maximum_supply_air_temperature": 50,
      "minimum_supply_air_temperature": 10,
      "setpoint_node_or_nodelist_name": "PSZ-AC:4 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Front_Retail Direct Air Inlet Node",
      "zone_node_name": "Front_Retail Air Node"
    },
    "SupAirTemp MngrPoint_Of_Sale - Htg": {
      "control_variable": "Temperature",
      "control_zone_name": "Point_Of_Sale",
      "maximum_supply_air_temperature": 50,
      "minimum_supply_air_temperature": 10,
      "setpoint_node_or_nodelist_name": "PSZ-AC:3 Supply Equipment Outlet Node",
      "zone_inlet_node_name": "Point_Of_Sale Direct Air Inlet Node",
      "zone_node_name": "Point_Of_Sale Air Node"
    }
  },
  "ShadowCalculation": {
    "ShadowCalculation 1": {
      "maximum_figures_in_shadow_overlap_calculations": 15000,
      "shading_calculation_method": "PolygonClipping",
      "shading_calculation_update_frequency": 30,
      "shading_calculation_update_frequency_method": "Periodic"
    }
  },
  "SimulationControl": {
    "SimulationControl 1": {
      "do_hvac_sizing_simulation_for_sizing_periods": "No",
      "do_plant_sizing_calculation": "Yes",
      "do_system_sizing_calculation": "Yes",
      "do_zone_sizing_calculation": "Yes",
      "maximum_number_of_hvac_sizing_simulation_passes": 1,
      "run_simulation_for_sizing_periods": "No",
      "run_simulation_for_weather_file_run_periods": "Yes"
    }
  },
  "Site:GroundTemperature:FCfactorMethod": {
    "Site:GroundTemperature:FCfactorMethod 1": {
      "april_ground_temperature": 0.8,
      "august_ground_temperature": 13.7,
      "december_ground_temperature": 18.5,
      "february_ground_temperature": 3.0,
      "january_ground_temperature": 7.1,
      "july_ground_temperature": 6.1,
      "june_ground_temperature": 4.8,
      "march_ground_temperature": -1.0,
      "may_ground_temperature": -0.2,
      "november_ground_temperature": 21.7,
      "october_ground_temperature": 22.7,
      "september_ground_temperature": 22.2
    }
  },
  "Site:Location": {
    "Denver-Aurora-Buckley.AFB_CO_USA WMO=724695": {
      "elevation": 1726.0,
      "latitude": 39.72,
      "longitude": -104.75,
      "time_zone": -7.0
    }
  },
  "Site:WaterMainsTemperature": {
    "Site:WaterMainsTemperature 1": {
      "annual_average_outdoor_air_temperature": 9.95,
      "calculation_method": "Correlation",
      "maximum_difference_in_monthly_average_outdoor_air_temperatures": 23.7
    }
  },
  "Sizing:Parameters": {
    "Sizing:Parameters 1": {
      "cooling_sizing_factor": 1.2,
      "heating_sizing_factor": 1.2,
      "timesteps_in_averaging_window": 6
    }
  },
  "Sizing:System": {
    "Sizing:System 1": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:1",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 2": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:2",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 3": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:3",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    },
    "Sizing:System 4": {
      "100_outdoor_air_in_cooling": "No",
      "100_outdoor_air_in_heating": "No",
      "airloop_name": "PSZ-AC:4",
      "central_cooling_capacity_control_method": "OnOff",
      "central_cooling_design_supply_air_humidity_ratio": 0.007,
      "central_cooling_design_supply_air_temperature": 12.8,
      "central_heating_design_supply_air_humidity_ratio": 0.008,
      "central_heating_design_supply_air_temperature": 40,
      "central_heating_maximum_system_air_flow_ratio": 1,
      "cooling_design_capacity": "Autosize",
      "cooling_design_capacity_method": "CoolingDesignCapacity",
      "cooling_supply_air_flow_rate": 0.0,
      "cooling_supply_air_flow_rate_method": "DesignDay",
      "design_outdoor_air_flow_rate": "Autosize",
      "heating_design_capacity": "Autosize",
      "heating_design_capacity_method": "HeatingDesignCapacity",
      "heating_supply_air_flow_rate": 0.0,
      "heating_supply_air_flow_rate_method": "DesignDay",
      "precool_design_humidity_ratio": 0.008,
      "precool_design_temperature": 12.8,
      "preheat_design_humidity_ratio": 0.008,
      "preheat_design_temperature": 7.0,
      "system_outdoor_air_method": "ZoneSum",
      "type_of_load_to_size_on": "Sensible",
      "type_of_zone_sum_to_use": "Coincident",
      "zone_maximum_outdoor_air_fraction": 1.0
    }
  },
  "Sizing:Zone": {
    "Sizing:Zone 1": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Back_Space",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Back_Space"
    },
    "Sizing:Zone 2": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Core_Retail",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Core_Retail"
    },
    "Sizing:Zone 3": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Point_Of_Sale",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Point_Of_Sale"
    },
    "Sizing:Zone 4": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Front_Retail",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Front_Retail"
    },
    "Sizing:Zone 5": {
      "cooling_design_air_flow_method": "DesignDay",
      "cooling_design_air_flow_rate": 0.0,
      "cooling_minimum_air_flow_fraction": 0.0,
      "design_specification_outdoor_air_object_name": "SZ DSOA Front_Entry",
      "heating_design_air_flow_method": "DesignDay",
      "heating_design_air_flow_rate": 0.0,
      "zone_cooling_design_supply_air_humidity_ratio": 0.007,
      "zone_cooling_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_cooling_design_supply_air_temperature": 12.8,
      "zone_cooling_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_heating_design_supply_air_humidity_ratio": 0.008,
      "zone_heating_design_supply_air_temperature": 40,
      "zone_heating_design_supply_air_temperature_input_method": "SupplyAirTemperature",
      "zone_humidification_design_supply_air_humidity_ratio_difference": 0.005,
      "zone_latent_cooling_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_latent_heating_design_supply_air_humidity_ratio_input_method": "HumidityRatioDifference",
      "zone_load_sizing_method": "Sensible Load Only No Latent Load",
      "zone_or_zonelist_name": "Front_Entry"
    }
  },
  "SizingPeriod:DesignDay": {
    "Denver-Aurora-Buckley.AFB_CO_USA Ann Clg .4% Condns DB=>MWB": {
      "ashrae_clear_sky_optical_depth_for_beam_irradiance_taub_": 0.423,
      "ashrae_clear_sky_optical_depth_for_diffuse_irradiance_taud_": 2.02,
      "barometric_pressure": 82237.0,
      "daily_dry_bulb_temperature_range": 14.8,
      "day_of_month": 21,
      "day_type": "SummerDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": 33.9,
      "month": 7,
      "rain_indicator": "No",
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAETau",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": 15,
      "wind_direction": 30,
      "wind_speed": 3.6
    },
    "Denver-Aurora-Buckley.AFB_CO_USA Ann Htg 99.6% Condns DB": {
      "barometric_pressure": 82237.0,
      "daily_dry_bulb_temperature_range": 0.0,
      "day_of_month": 21,
      "day_type": "WinterDesignDay",
      "daylight_saving_time_indicator": "No",
      "dry_bulb_temperature_range_modifier_type": "DefaultMultipliers",
      "humidity_condition_type": "WetBulb",
      "maximum_dry_bulb_temperature": -17.9,
      "month": 12,
      "rain_indicator": "No",
      "sky_clearness": 0.0,
      "snow_indicator": "No",
      "solar_model_indicator": "ASHRAEClearSky",
      "wetbulb_or_dewpoint_at_maximum_dry_bulb": -17.9,
      "wind_direction": 180,
      "wind_speed": 2.5
    }
  },
  "SurfaceConvectionAlgorithm:Inside": {
    "SurfaceConvectionAlgorithm:Inside 1": {
      "algorithm": "TARP"
    }
  },
  "SurfaceConvectionAlgorithm:Outside": {
    "SurfaceConvectionAlgorithm:Outside 1": {
      "algorithm": "TARP"
    }
  },
  "ThermostatSetpoint:DualSetpoint": {
    "Back_Space Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_SETBACK",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
    },
    "Core_Retail Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_YES_OPTIMUM",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_YES_OPTIMUM"
    },
    "Front_Retail Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_SETBACK",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
    },
    "Point_Of_Sale Dual SP Control": {
      "cooling_setpoint_temperature_schedule_name": "CLGSETP_SCH_NO_SETBACK",
      "heating_setpoint_temperature_schedule_name": "HTGSETP_SCH_NO_OPTIMUM"
    }
  },
  "ThermostatSetpoint:SingleHeating": {
    "Front_Entry Heating SP": {
      "setpoint_temperature_schedule_name": "HTGSETP_SCH_FrontEntry_STD2013"
    }
  },
  "Timestep": {
    "Timestep 1": {
      "number_of_timesteps_per_hour": 6
    }
  },
  "UnitarySystemPerformance:Multispeed": {
    "PSZ-AC:1_Unitary_Package_DX_Perf": {
      "flow_ratios": [
        {
          "cooling_speed_supply_air_flow_ratio": 0.66,
          "heating_speed_supply_air_flow_ratio": 0.66
        },
        {
          "cooling_speed_supply_air_flow_ratio": 1,
          "heating_speed_supply_air_flow_ratio": 1
        }
      ],
      "no_load_supply_air_flow_rate_ratio": 0.66,
      "number_of_speeds_for_cooling": 2,
      "number_of_speeds_for_heating": 2,
      "single_mode_operation": "No"
    },
    "PSZ-AC:2_Unitary_Package_DX_Perf": {
      "flow_ratios": [
        {
          "cooling_speed_supply_air_flow_ratio": 0.66,
          "heating_speed_supply_air_flow_ratio": 0.66
        },
        {
          "cooling_speed_supply_air_flow_ratio": 1,
          "heating_speed_supply_air_flow_ratio": 1
        }
      ],
      "no_load_supply_air_flow_rate_ratio": 0.66,
      "number_of_speeds_for_cooling": 2,
      "number_of_speeds_for_heating": 2,
      "single_mode_operation": "No"
    },
    "PSZ-AC:3_Unitary_Package_DX_Perf": {
      "flow_ratios": [
        {
          "cooling_speed_supply_air_flow_ratio": 0.66,
          "heating_speed_supply_air_flow_ratio": 0.66
        },
        {
          "cooling_speed_supply_air_flow_ratio": 1,
          "heating_speed_supply_air_flow_ratio": 1
        }
      ],
      "no_load_supply_air_flow_rate_ratio": 0.66,
      "number_of_speeds_for_cooling": 2,
      "number_of_speeds_for_heating": 2,
      "single_mode_operation": "No"
    },
    "PSZ-AC:4_Unitary_Package_DX_Perf": {
      "flow_ratios": [
        {
          "cooling_speed_supply_air_flow_ratio": 1.0,
          "heating_speed_supply_air_flow_ratio": 1.0
        },
        {
          "cooling_speed_supply_air_flow_ratio": 1,
          "heating_speed_supply_air_flow_ratio": 1
        }
      ],
      "no_load_supply_air_flow_rate_ratio": 1.0,
      "number_of_speeds_for_cooling": 2,
      "number_of_speeds_for_heating": 2,
      "single_mode_operation": "No"
    }
  },
  "Version": {
    "Version 1": {
      "version_identifier": "25.1"
    }
  },
  "WaterHeater:Mixed": {
    "SWHSys1 Water Heater": {
      "ambient_temperature_indicator": "Zone",
      "ambient_temperature_zone_name": "Back_space",
      "deadband_temperature_difference": 2.00000005298191,
      "heater_control_type": "Cycle",
      "heater_fuel_type": "NaturalGas",
      "heater_maximum_capacity": 11722.842,
      "heater_minimum_capacity": 0,
      "heater_thermal_efficiency": 0.82,
      "maximum_temperature_limit": 82.2222244003673,
      "off_cycle_loss_coefficient_to_ambient_temperature": 4.10807251965362,
      "off_cycle_parasitic_fuel_consumption_rate": 1860,
      "off_cycle_parasitic_fuel_type": "NaturalGas",
      "off_cycle_parasitic_heat_fraction_to_tank": 0,
      "on_cycle_loss_coefficient_to_ambient_temperature": 4.10807251965362,
      "on_cycle_parasitic_fuel_consumption_rate": 1860,
      "peak_use_flow_rate": 1.89e-05,
      "setpoint_temperature_schedule_name": "Hot Water Setpoint Temp Schedule",
      "tank_volume": 0.15141647136,
      "use_flow_rate_fraction_schedule_name": "BLDG_SWH_SCH"
    }
  },
  "WindowMaterial:SimpleGlazingSystem": {
    "Nonres Skylight Glazing Layer": {
      "solar_heat_gain_coefficient": 0.4,
      "u_factor": 2.83913,
      "visible_transmittance": 0.4
    },
    "Nonres Window Glazing Layer": {
      "solar_heat_gain_coefficient": 0.379,
      "u_factor": 2.05553012,
      "visible_transmittance": 0.4169
    }
  },
  "WindowProperty:FrameAndDivider": {
    "Skylight_Frame_Nonres": {
      "divider_thermal_hemispherical_emissivity": 0.9,
      "frame_conductance": 0,
      "frame_solar_absorptance": 0.7,
      "frame_thermal_hemispherical_emissivity": 0.9,
      "frame_visible_absorptance": 0.7,
      "frame_width": 0,
      "inside_reveal_depth": 0.0,
      "inside_reveal_solar_absorptance": 0.0,
      "inside_sill_depth": 0.0,
      "inside_sill_solar_absorptance": 0.0,
      "nfrc_product_type_for_assembly_calculations": "CurtainWall",
      "outside_reveal_solar_absorptance": 0.0,
      "ratio_of_divider_edge_glass_conductance_to_center_of_glass_conductance": 1,
      "ratio_of_frame_edge_glass_conductance_to_center_of_glass_conductance": 1
    }
  },
  "Zone": {
    "Back_Space": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 2317.33,
      "x_origin": 0.0,
      "y_origin": 35.27,
      "z_origin": 0.0
    },
    "Core_Retail": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 9762.95,
      "x_origin": 0.0,
      "y_origin": 6.0,
      "z_origin": 0.0
    },
    "Front_Entry": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 73.2,
      "x_origin": 25.135,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Front_Retail": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 919.941,
      "x_origin": 29.135,
      "y_origin": 0.0,
      "z_origin": 0.0
    },
    "Point_Of_Sale": {
      "ceiling_height": -9999.0,
      "direction_of_relative_north": 0.0,
      "floor_area": "Autocalculate",
      "multiplier": 1,
      "part_of_total_floor_area": "Yes",
      "type": 1,
      "volume": 919.941,
      "x_origin": 0.0,
      "y_origin": 0.0,
      "z_origin": 0.0
    }
  },
  "ZoneControl:Thermostat": {
    "Back_Space Thermostat": {
      "control_1_name": "Back_Space Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Back_Space"
    },
    "Core_Retail Thermostat": {
      "control_1_name": "Core_Retail Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Core_Retail"
    },
    "Front_Entry Thermostat": {
      "control_1_name": "Front_Entry Heating SP",
      "control_1_object_type": "ThermostatSetpoint:SingleHeating",
      "control_type_schedule_name": "Single Zone Control Type Sched",
      "zone_or_zonelist_name": "Front_Entry"
    },
    "Front_Retail Thermostat": {
      "control_1_name": "Front_Retail Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Front_Retail"
    },
    "Point_Of_Sale Thermostat": {
      "control_1_name": "Point_Of_Sale Dual SP Control",
      "control_1_object_type": "ThermostatSetpoint:DualSetpoint",
      "control_type_schedule_name": "Dual Zone Control Type Sched",
      "zone_or_zonelist_name": "Point_Of_Sale"
    }
  },
  "ZoneHVAC:AirDistributionUnit": {
    "Back_Space PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "Back_Space Direct Air Inlet Node",
      "air_terminal_name": "Back_Space Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Core_Retail PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "Core_Retail Direct Air Inlet Node",
      "air_terminal_name": "Core_Retail Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Front_Retail PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "Front_Retail Direct Air Inlet Node",
      "air_terminal_name": "Front_Retail Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    },
    "Point_Of_Sale PSZ ADU": {
      "air_distribution_unit_outlet_node_name": "Point_Of_Sale Direct Air Inlet Node",
      "air_terminal_name": "Point_Of_Sale Direct Air",
      "air_terminal_object_type": "AirTerminal:SingleDuct:ConstantVolume:NoReheat"
    }
  },
  "ZoneHVAC:EquipmentConnections": {
    "ZoneHVAC:EquipmentConnections 1": {
      "zone_air_inlet_node_or_nodelist_name": "Back_Space Inlet Nodes",
      "zone_air_node_name": "Back_Space Air Node",
      "zone_conditioning_equipment_list_name": "Back_Space Equipment",
      "zone_name": "Back_Space",
      "zone_return_air_node_or_nodelist_name": "Back_Space Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 2": {
      "zone_air_inlet_node_or_nodelist_name": "Core_Retail Inlet Nodes",
      "zone_air_node_name": "Core_Retail Air Node",
      "zone_conditioning_equipment_list_name": "Core_Retail Equipment",
      "zone_name": "Core_Retail",
      "zone_return_air_node_or_nodelist_name": "Core_Retail Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 3": {
      "zone_air_inlet_node_or_nodelist_name": "Point_Of_Sale Inlet Nodes",
      "zone_air_node_name": "Point_Of_Sale Air Node",
      "zone_conditioning_equipment_list_name": "Point_Of_Sale Equipment",
      "zone_name": "Point_Of_Sale",
      "zone_return_air_node_or_nodelist_name": "Point_Of_Sale Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 4": {
      "zone_air_inlet_node_or_nodelist_name": "Front_Retail Inlet Nodes",
      "zone_air_node_name": "Front_Retail Air Node",
      "zone_conditioning_equipment_list_name": "Front_Retail Equipment",
      "zone_name": "Front_Retail",
      "zone_return_air_node_or_nodelist_name": "Front_Retail Return Air Node"
    },
    "ZoneHVAC:EquipmentConnections 5": {
      "zone_air_exhaust_node_or_nodelist_name": "Front_Entry Exhaust Nodes",
      "zone_air_inlet_node_or_nodelist_name": "Front_Entry Inlet Nodes",
      "zone_air_node_name": "Front_Entry Air Node",
      "zone_conditioning_equipment_list_name": "Front_Entry Equipment",
      "zone_name": "Front_Entry",
      "zone_return_air_node_or_nodelist_name": "Front_Entry Zone Equip Outlet"
    }
  },
  "ZoneHVAC:EquipmentList": {
    "Back_Space Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Back_Space PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Core_Retail Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Core_Retail PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Front_Entry Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Front_Entry Unit Heater",
          "zone_equipment_object_type": "ZoneHVAC:UnitHeater"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Front_Retail Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Front_Retail PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    },
    "Point_Of_Sale Equipment": {
      "equipment": [
        {
          "zone_equipment_cooling_sequence": 1,
          "zone_equipment_heating_or_no_load_sequence": 1,
          "zone_equipment_name": "Point_Of_Sale PSZ ADU",
          "zone_equipment_object_type": "ZoneHVAC:AirDistributionUnit"
        }
      ],
      "load_distribution_scheme": "SequentialLoad"
    }
  },
  "ZoneHVAC:UnitHeater": {
    "Front_Entry Unit Heater": {
      "air_inlet_node_name": "Front_Entry Unit Heater System Inlet",
      "air_outlet_node_name": "Front_Entry Unit Heater System Outlet",
      "availability_schedule_name": "ALWAYS_ON",
      "heating_coil_name": "Front_Entry Unit Heater Heating Coil",
      "heating_coil_object_type": "Coil:Heating:Fuel",
      "heating_convergence_tolerance": 0.001,
      "maximum_hot_water_or_steam_flow_rate": "Autosize",
      "maximum_supply_air_flow_rate": "Autosize",
      "minimum_hot_water_or_steam_flow_rate": 0.0,
      "supply_air_fan_name": "Front_Entry Unit Heater Fan",
      "supply_air_fan_object_type": "Fan:ConstantVolume",
      "supply_air_fan_operation_during_no_heating": "No"
    }
  },
  "ZoneInfiltration:DesignFlowRate": {
    "Back_Space_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Back_Space"
    },
    "Core_Retail_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Core_Retail"
    },
    "Front_Entry_Door_Infiltration": {
      "constant_term_coefficient": 1,
      "design_flow_rate": 0.82481233296,
      "design_flow_rate_calculation_method": "Flow/Zone",
      "schedule_name": "INFIL_Door_Opening_SCH",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.0,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
    },
    "Front_Entry_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Entry"
    },
    "Front_Retail_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Front_Retail"
    },
    "Point_Of_Sale_Infiltration": {
      "constant_term_coefficient": 0.0,
      "design_flow_rate_calculation_method": "Flow/ExteriorWallArea",
      "flow_rate_per_exterior_surface_area": 0.000569572250459736,
      "schedule_name": "INFIL_SCH_PNNL",
      "temperature_term_coefficient": 0.0,
      "velocity_squared_term_coefficient": 0.0,
      "velocity_term_coefficient": 0.224,
      "zone_or_zonelist_or_space_or_spacelist_name": "Point_Of_Sale"
    }
  }
}